<?xml version="1.0"?>
<TcSmProject xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://www.beckhoff.com/schemas/2012/07/TcSmProject" TcSmVersion="1.0" TcVersion="3.1.4024.55" TcVersionFixed="true">
	<DataTypes>
		<DataType>
			<Name GUID="{08AF3DC4-091E-9D2E-162D-D348FC75C632}" Namespace="Tc2_SerialCom" AutoDeleteType="true">EL6inData22B</Name>
			<Comment><![CDATA[ This data type is corresponding to the
   KL-6xxx data structure used in the
   TwinCAT SystemManager
   (KL-6xxx version using 5 data bytes / 
    non-alternative (standard) output ) 
]]></Comment>
			<BitSize>192</BitSize>
			<SubItem>
				<Name>Status</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<BitSize>16</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>D</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<ArrayInfo>
					<LBound>0</LBound>
					<Elements>22</Elements>
				</ArrayInfo>
				<BitSize>176</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{F2D2AC72-ED5B-FB82-D333-AFF659CBA42A}" Namespace="Tc2_SerialCom" AutoDeleteType="true">EL6outData22B</Name>
			<Comment><![CDATA[ This data type is corresponding to the
   KL-6xxx data structure used in the
   TwinCAT SystemManager
   (KL-6xxx version using 5 data bytes / 
    non-alternative (standard) output ) 
]]></Comment>
			<BitSize>192</BitSize>
			<SubItem>
				<Name>Ctrl</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<BitSize>16</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>D</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<ArrayInfo>
					<LBound>0</LBound>
					<Elements>22</Elements>
				</ArrayInfo>
				<BitSize>176</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{2438F91B-E188-4ED7-8594-54354F9ED6A4}" Namespace="Safety" TcBaseType="true">FSOE_6</Name>
			<BitSize>48</BitSize>
			<SubItem>
				<Name>FSoE CMD</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000002}">USINT</Type>
				<BitSize>8</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>FSoE Data</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000032}">BITARR8</Type>
				<BitSize>8</BitSize>
				<BitOffs>8</BitOffs>
			</SubItem>
			<SubItem>
				<Name>FSoE CRC_0</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000005}">UINT</Type>
				<BitSize>16</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
			<SubItem>
				<Name>FSoE ConnID</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000005}">UINT</Type>
				<BitSize>16</BitSize>
				<BitOffs>32</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{B05FDAB7-3241-ACD3-D16C-0FDAF8825BC9}" AutoDeleteType="true">FSOE_7</Name>
			<BitSize>56</BitSize>
			<SubItem>
				<Name>FSoE CMD</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000002}">USINT</Type>
				<BitSize>8</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>FSoE Data 0</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000033}">BITARR16</Type>
				<BitSize>16</BitSize>
				<BitOffs>8</BitOffs>
			</SubItem>
			<SubItem>
				<Name>FSoE CRC_0</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000005}">UINT</Type>
				<BitSize>16</BitSize>
				<BitOffs>24</BitOffs>
			</SubItem>
			<SubItem>
				<Name>FSoE ConnID</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000005}">UINT</Type>
				<BitSize>16</BitSize>
				<BitOffs>40</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000002}" IecBaseType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..1] OF BIT</Name>
			<BitSize>2</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>2</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000005}" IecBaseType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..4] OF BIT</Name>
			<BitSize>5</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>5</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000010}" IecBaseType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..1] OF BYTE</Name>
			<BitSize>16</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>2</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000008}" IecBaseType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..0] OF BYTE</Name>
			<BitSize>8</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>1</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000004}" IecBaseType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..3] OF BIT</Name>
			<BitSize>4</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>4</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-00200000000C}" IecBaseType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..11] OF BIT</Name>
			<BitSize>12</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>12</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000001}" IecBaseType="true" BitType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..0] OF BIT</Name>
			<BitSize>1</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>1</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{E42D3C45-128B-4D37-99F5-8F77FAD8B06B}" PersistentType="true">EventLoggerPlc</Name>
			<DisplayName TxtId=""><![CDATA[EventLoggerPlcDisplay]]></DisplayName>
			<EventId>
				<Name Id="0">PlcEventVerbose</Name>
				<DisplayName TxtId=""><![CDATA[{0}]]></DisplayName>
				<Severity>Verbose</Severity>
			</EventId>
			<EventId>
				<Name Id="1">PlcEventDebug</Name>
				<DisplayName TxtId=""><![CDATA[{0}]]></DisplayName>
				<Severity>Verbose</Severity>
			</EventId>
			<EventId>
				<Name Id="2">PlcEventInformation</Name>
				<DisplayName TxtId=""><![CDATA[{0}]]></DisplayName>
				<Severity>Info</Severity>
			</EventId>
			<EventId>
				<Name Id="3">PlcEventWarning</Name>
				<DisplayName TxtId=""><![CDATA[{0}]]></DisplayName>
				<Severity>Warning</Severity>
			</EventId>
			<EventId>
				<Name Id="4">PlcEventError</Name>
				<DisplayName TxtId=""><![CDATA[{0}]]></DisplayName>
				<Severity>Error</Severity>
			</EventId>
			<EventId>
				<Name Id="5">PlcEventFatal</Name>
				<DisplayName TxtId=""><![CDATA[{0}]]></DisplayName>
				<Severity>Critical</Severity>
			</EventId>
			<Hides>
				<Hide GUID="{D79414EB-A507-4650-8306-0120FBF07632}"/>
				<Hide GUID="{6D964E3D-995D-4FB6-9F5D-E763CA8B7C7E}"/>
				<Hide GUID="{DEE04B50-0300-4037-9ECC-00A79215BD21}"/>
				<Hide GUID="{89E35A80-7415-49F9-89C3-30B66D102C52}"/>
			</Hides>
		</DataType>
	</DataTypes>
	<ImageDatas>
		<ImageData Id="1000">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ffff00ffff00ff808080808080808080808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1001">424dd6020000000000003600000028000000100000000e0000000100180000000000a002000000000000000000000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff808080808080808080808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c00000ffc0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c00000ffc0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c000ff00c0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff</ImageData>
		<ImageData Id="1002">424dd6020000000000003600000028000000100000000e0000000100180000000000a002000000000000000000000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff008066008099008066008099008066ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff00ffff00000000ffff000000008099ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff00ffff00ffff00ffff00ffff008066ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff00ffff00ffff00ffff00ffff008099ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff00ffff00000000ffff000000008066ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff00ffffff000000ffffff0000008099ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff00ffff00ffff00ffff00ffff008066ff00ffff00ffff00ffff00ffff00ff66009999006666009999006666009999006600ffff00000000ffff000000008099ff00ffff00ffff00ffff00ffff00ff99006666009999006666009999006666009900ffff0000ff00ffff0000ff008066ff00ffff00ffff00ffff00ffff00ff66009999006666009999006666009999006600ffff00ffff00ffff00ffff008099ff00ffff00ffff00ffff00ffff00ff99006666009999006666009999006666009900ffff00000000ffff000000008066ff00ffff00ffff00ffff00ffff00ff66009999006666009999006666009999006600ffff00ffff00ffff00ffff008099ff00ffff00ffff00ffff00ffff00ff99006666009999006666009999006666009900ffff00800000ffff008000008066ff00ffff00ffff00ffff00ffff00ff66009999006666009999006666009999006600ffff00ffff00ffff00ffff008099ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1003">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000120b0000120b00000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1004">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000120b0000120b00000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff808080808080808080808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c080808000bfffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c080808080808080808000bfff00bfff00bfff00bfff00bfffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c080808000bfffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c080808000bfffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c080808080808080808000bfff00bfff00bfff00bfff00bfff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c080808000bfffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0bbc2bbc0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0bac2ba0bfc0bc0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff</ImageData>
		<ImageData Id="1005">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000000000c0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ff000000c0c0c0c0c0c0000000808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000000000c0c0c0808080c0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1006">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ff000000000000ff00ffff00ffff00ff808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ff000000ff00ffff00ff000000ff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff000000ff00ffff00ffff00ffff00ffff00ffc0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ff000000ff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff000000ff00ffff00ff000000ff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ff000000000000ff00ffff00ffff00ffc0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1007">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ff00bfffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c080808000bfff00bfff00bfff00bfff00bfffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ff00bfffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1008">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000130b0000130b00000000000000000000ffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffff83838388888aa0a0a0969696a6a6a68e8f8fc1c1c1888888a2a2a3a0a0a0898989929292a0a0a18989898c8c8cffffffe6e6e6dbdbdbbfc1d7c3c5d6d9d9dad0d0d0fbfbfbd5d5d5d4d4d4dddddddddddde6e6e6e2e2e2dcdcdce3e3e4ffffffffffffffffffb6bbf3b9bef3f4f5fdf0f2fdfffffffafafefbfcfeffffffebedfce1e3fafcfcfeffffffffffffffffffffffffdddff9a6acf08e96ec949bed9ea5ef959ded7f88ea98a0ee939aed5562e39aa2ee9098edbfc4f5ffffffffffffe5e7fbaab0f1b5baf35f6be5ffffffffffff8790eb8890eb9ba2ee3140ddf3f4fdffffffffffffaeb4f2d0d3f7ffffffa1a7effdfdffb5baf36672e6ffffffffffff979fee8790ebfcfcfe6d77e7bbc0f4fefeffffffffffffff99a0eeffffffa0a6efffffffb5baf36672e6ffffffffffff979eee8790ebffffffd0d3f74553e0959cedffffffffffffa3aaf0ffffff9ea5efffffffb5baf36672e6ffffffffffff979eee8790ebffffff616ce5cfd3f7ffffffffffffffffff979feeffffffadb3f1dfe1fab4baf3636fe6ffffffffffff969eee868febffffffb4baf37a83e9bec3f4e3e5fadddff9abb1f1fffffffdfdff949cedd2d5f8f8f8fefffffffffffffafafef9f9fefffffffffffff3f4fdd8dbf9ced1f7939bedfdfdfffffffffffffffefeffb7bcf3959deeb2b7f2dcdff9f1f2fcf6f7feedeefcd7daf9aeb4f29ca3efbbbff4fefefffffffffffffffffffffffffffffffffeffffe6e8fbc2c7f5afb5f2acb2f1b5bbf3ced1f7f2f3fdffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffffff</ImageData>
	</ImageDatas>
	<Project ProjectGUID="{4961C386-EDBD-4752-BCB0-8A42CC84B438}" TargetNetId="5.146.186.120.1.1" Target64Bit="true" ShowHideConfigurations="#x347">
		<System>
			<Settings MaxCpus="4" NonWinCpus="2">
				<Cpu/>
				<Cpu CpuId="1"/>
				<Cpu CpuId="2"/>
				<Cpu CpuId="3"/>
				<IoIdleTask Affinity="#x00000008"/>
			</Settings>
			<Licenses CacheOrCheckLicensesOnStartup="true">
				<Target BkhfOrder="00431781">
					<ManualSelect>{BDCC0070-42D5-49AE-ABF1-1D4434813D60}</ManualSelect>
					<ManualSelect>{2AFA4536-55C8-4554-BE9D-FAF0C7E2EFC3}</ManualSelect>
					<LicenseDevice DongleHardwareId="2" DongleDevice="#x03020004" DongleLevel="50" DongleSystemId="{75B50D75-AA04-1210-9CF9-632EB1015615}"/>
				</Target>
			</Licenses>
			<Tasks>
				<Task Id="3" Priority="20" CycleTime="100000" AmsPort="350" Affinity="#x00000008" AdtTasks="true">
					<Name>PlcTask</Name>
				</Task>
				<Task Id="4" Priority="2" CycleTime="100000" AmsPort="351" Affinity="#x00000004" AdtTasks="true">
					<Name>SerialComTask</Name>
				</Task>
			</Tasks>
		</System>
		<Plc>
			<Project GUID="{D55DACE3-060A-4015-A3BB-1C1ABE0C96C1}" Name="PLC" PrjFilePath="PLC\PLC.plcproj" TmcFilePath="PLC\PLC.tmc" ReloadTmc="true" AmsPort="851" TargetArchiveSettings="#x0000" FileArchiveSettings="#x0000" CopyTmcToTarget="true" CopyTpyToTarget="false" SymbolicMapping="true">
				<Instance Id="#x08502000" TcSmClass="TComPlcObjDef" KeepUnrestoredLinks="2" TmcPath="PLC\PLC.tmc" TmcHash="{FAF8F30D-86EA-575D-BC85-09DBB4F4255A}">
					<Name>PLC Instance</Name>
					<CLSID ClassFactory="TcPlc30">{08500001-0000-0000-F000-000000000064}</CLSID>
					<Vars VarGrpType="1">
						<Name>SerialComTask Inputs</Name>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.PsdConfig.ChamberConfigs.PsdChamberConfig.Interlock[0].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.PsdConfig.ChamberConfigs.PsdChamberConfig.Interlock[1].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.PsdConfig.ChamberConfigs.PsdChamberConfig.Interlock[2].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.PsdConfig.ChamberConfigs.PsdChamberConfig.Interlock[3].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.PsdConfig.ChamberConfigs.PsdChamberConfig.Interlock[4].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.PsdConfig.ChamberConfigs.PhotoLumChamberConfig.Interlock[0].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.PsdConfig.ChamberConfigs.PhotoLumChamberConfig.Interlock[1].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.PsdConfig.ChamberConfigs.PhotoLumChamberConfig.Interlock[2].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.PsdConfig.ChuckConfigs.PsdChuckConfig.WaferPresenceSensor[0].InputWaferPresence</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.PsdConfig.ChuckConfigs.PhotoLumChuckConfig.WaferPresenceSensor[0].InputWaferPresence</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.PsdConfig.ChuckConfigs.PhotoLumChuckConfig.WaferPresenceSensor[1].InputWaferPresence</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.PsdConfig.ChuckConfigs.PhotoLumChuckConfig.WaferPresenceSensor[2].InputWaferPresence</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.LightspeedConfig.ChamberConfigs.PsdChamberConfig.Interlock[0].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.LightspeedConfig.ChamberConfigs.PsdChamberConfig.Interlock[1].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.LightspeedConfig.ChamberConfigs.PsdChamberConfig.Interlock[2].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.LightspeedConfig.ChamberConfigs.PsdChamberConfig.Interlock[3].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.LightspeedConfig.ChamberConfigs.PsdChamberConfig.Interlock[4].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.LightspeedConfig.ChamberConfigs.PhotoLumChamberConfig.Interlock[0].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.LightspeedConfig.ChamberConfigs.PhotoLumChamberConfig.Interlock[1].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.LightspeedConfig.ChamberConfigs.PhotoLumChamberConfig.Interlock[2].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.PhotoLumConfig.ChamberConfigs.PsdChamberConfig.Interlock[0].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.PhotoLumConfig.ChamberConfigs.PsdChamberConfig.Interlock[1].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.PhotoLumConfig.ChamberConfigs.PsdChamberConfig.Interlock[2].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.PhotoLumConfig.ChamberConfigs.PsdChamberConfig.Interlock[3].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.PhotoLumConfig.ChamberConfigs.PsdChamberConfig.Interlock[4].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.PhotoLumConfig.ChamberConfigs.PhotoLumChamberConfig.Interlock[0].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.PhotoLumConfig.ChamberConfigs.PhotoLumChamberConfig.Interlock[1].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.PhotoLumConfig.ChamberConfigs.PhotoLumChamberConfig.Interlock[2].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.PhotoLumConfig.ChuckConfigs.PsdChuckConfig.WaferPresenceSensor[0].InputWaferPresence</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.PhotoLumConfig.ChuckConfigs.PhotoLumChuckConfig.WaferPresenceSensor[0].InputWaferPresence</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.PhotoLumConfig.ChuckConfigs.PhotoLumChuckConfig.WaferPresenceSensor[1].InputWaferPresence</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.PhotoLumConfig.ChuckConfigs.PhotoLumChuckConfig.WaferPresenceSensor[2].InputWaferPresence</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.LightspeedConfig.ChamberConfigs.PsdChamberConfig.Interlock[0].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.LightspeedConfig.ChamberConfigs.PsdChamberConfig.Interlock[1].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.LightspeedConfig.ChamberConfigs.PsdChamberConfig.Interlock[2].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.LightspeedConfig.ChamberConfigs.PsdChamberConfig.Interlock[3].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.LightspeedConfig.ChamberConfigs.PsdChamberConfig.Interlock[4].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.LightspeedConfig.ChamberConfigs.PhotoLumChamberConfig.Interlock[0].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.LightspeedConfig.ChamberConfigs.PhotoLumChamberConfig.Interlock[1].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.LightspeedConfig.ChamberConfigs.PhotoLumChamberConfig.Interlock[2].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.PsdConfig.ChamberConfigs.PsdChamberConfig.Interlock[0].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.PsdConfig.ChamberConfigs.PsdChamberConfig.Interlock[1].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.PsdConfig.ChamberConfigs.PsdChamberConfig.Interlock[2].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.PsdConfig.ChamberConfigs.PsdChamberConfig.Interlock[3].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.PsdConfig.ChamberConfigs.PsdChamberConfig.Interlock[4].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.PsdConfig.ChamberConfigs.PhotoLumChamberConfig.Interlock[0].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.PsdConfig.ChamberConfigs.PhotoLumChamberConfig.Interlock[1].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.PsdConfig.ChamberConfigs.PhotoLumChamberConfig.Interlock[2].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.PsdConfig.ChuckConfigs.PsdChuckConfig.WaferPresenceSensor[0].InputWaferPresence</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.PsdConfig.ChuckConfigs.PhotoLumChuckConfig.WaferPresenceSensor[0].InputWaferPresence</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.PsdConfig.ChuckConfigs.PhotoLumChuckConfig.WaferPresenceSensor[1].InputWaferPresence</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.PsdConfig.ChuckConfigs.PhotoLumChuckConfig.WaferPresenceSensor[2].InputWaferPresence</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Chamber._config.Interlock[0].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Chamber._config.Interlock[1].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Chamber._config.Interlock[2].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Chamber._config.Interlock[3].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Chamber._config.Interlock[4].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Chuck._config.WaferPresenceSensor[0].InputWaferPresence</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.PhotoLumConfig.ChamberConfigs.PsdChamberConfig.Interlock[0].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.PhotoLumConfig.ChamberConfigs.PsdChamberConfig.Interlock[1].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.PhotoLumConfig.ChamberConfigs.PsdChamberConfig.Interlock[2].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.PhotoLumConfig.ChamberConfigs.PsdChamberConfig.Interlock[3].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.PhotoLumConfig.ChamberConfigs.PsdChamberConfig.Interlock[4].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.PhotoLumConfig.ChamberConfigs.PhotoLumChamberConfig.Interlock[0].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.PhotoLumConfig.ChamberConfigs.PhotoLumChamberConfig.Interlock[1].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.PhotoLumConfig.ChamberConfigs.PhotoLumChamberConfig.Interlock[2].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.PhotoLumConfig.ChuckConfigs.PsdChuckConfig.WaferPresenceSensor[0].InputWaferPresence</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.PhotoLumConfig.ChuckConfigs.PhotoLumChuckConfig.WaferPresenceSensor[0].InputWaferPresence</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.PhotoLumConfig.ChuckConfigs.PhotoLumChuckConfig.WaferPresenceSensor[1].InputWaferPresence</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.PhotoLumConfig.ChuckConfigs.PhotoLumChuckConfig.WaferPresenceSensor[2].InputWaferPresence</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Chamber._config.Interlock[0].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Chamber._config.Interlock[1].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Chamber._config.Interlock[2].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Chuck._config.WaferPresenceSensor[0].InputWaferPresence</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Chuck._config.WaferPresenceSensor[1].InputWaferPresence</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Chuck._config.WaferPresenceSensor[2].InputWaferPresence</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>LsBkgrdLsSerialCom.Config.ChamberConfigs.PsdChamberConfig.Interlock[0].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>LsBkgrdLsSerialCom.Config.ChamberConfigs.PsdChamberConfig.Interlock[1].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>LsBkgrdLsSerialCom.Config.ChamberConfigs.PsdChamberConfig.Interlock[2].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>LsBkgrdLsSerialCom.Config.ChamberConfigs.PsdChamberConfig.Interlock[3].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>LsBkgrdLsSerialCom.Config.ChamberConfigs.PsdChamberConfig.Interlock[4].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>LsBkgrdLsSerialCom.Config.ChamberConfigs.PhotoLumChamberConfig.Interlock[0].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>LsBkgrdLsSerialCom.Config.ChamberConfigs.PhotoLumChamberConfig.Interlock[1].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>LsBkgrdLsSerialCom.Config.ChamberConfigs.PhotoLumChamberConfig.Interlock[2].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoLumBkgrdSerialCom.Config.ChamberConfigs.PsdChamberConfig.Interlock[0].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoLumBkgrdSerialCom.Config.ChamberConfigs.PsdChamberConfig.Interlock[1].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoLumBkgrdSerialCom.Config.ChamberConfigs.PsdChamberConfig.Interlock[2].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoLumBkgrdSerialCom.Config.ChamberConfigs.PsdChamberConfig.Interlock[3].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoLumBkgrdSerialCom.Config.ChamberConfigs.PsdChamberConfig.Interlock[4].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoLumBkgrdSerialCom.Config.ChamberConfigs.PhotoLumChamberConfig.Interlock[0].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoLumBkgrdSerialCom.Config.ChamberConfigs.PhotoLumChamberConfig.Interlock[1].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoLumBkgrdSerialCom.Config.ChamberConfigs.PhotoLumChamberConfig.Interlock[2].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoLumBkgrdSerialCom.Config.ChuckConfigs.PsdChuckConfig.WaferPresenceSensor[0].InputWaferPresence</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoLumBkgrdSerialCom.Config.ChuckConfigs.PhotoLumChuckConfig.WaferPresenceSensor[0].InputWaferPresence</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoLumBkgrdSerialCom.Config.ChuckConfigs.PhotoLumChuckConfig.WaferPresenceSensor[1].InputWaferPresence</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoLumBkgrdSerialCom.Config.ChuckConfigs.PhotoLumChuckConfig.WaferPresenceSensor[2].InputWaferPresence</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PsdBkgrdSerialCom.Config.ChamberConfigs.PsdChamberConfig.Interlock[0].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PsdBkgrdSerialCom.Config.ChamberConfigs.PsdChamberConfig.Interlock[1].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PsdBkgrdSerialCom.Config.ChamberConfigs.PsdChamberConfig.Interlock[2].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PsdBkgrdSerialCom.Config.ChamberConfigs.PsdChamberConfig.Interlock[3].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PsdBkgrdSerialCom.Config.ChamberConfigs.PsdChamberConfig.Interlock[4].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PsdBkgrdSerialCom.Config.ChamberConfigs.PhotoLumChamberConfig.Interlock[0].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PsdBkgrdSerialCom.Config.ChamberConfigs.PhotoLumChamberConfig.Interlock[1].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PsdBkgrdSerialCom.Config.ChamberConfigs.PhotoLumChamberConfig.Interlock[2].State</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PsdBkgrdSerialCom.Config.ChuckConfigs.PsdChuckConfig.WaferPresenceSensor[0].InputWaferPresence</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PsdBkgrdSerialCom.Config.ChuckConfigs.PhotoLumChuckConfig.WaferPresenceSensor[0].InputWaferPresence</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PsdBkgrdSerialCom.Config.ChuckConfigs.PhotoLumChuckConfig.WaferPresenceSensor[1].InputWaferPresence</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PsdBkgrdSerialCom.Config.ChuckConfigs.PhotoLumChuckConfig.WaferPresenceSensor[2].InputWaferPresence</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>BkgrdSerialAttenuation.stInAttenuation</Name>
							<Comment><![CDATA[ 	I/O variables for a EL6002 terminal]]></Comment>
							<Type GUID="{08AF3DC4-091E-9D2E-162D-D348FC75C632}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>BkgrdSerialSliderAttenuation.stInSliderAttenuation</Name>
							<Comment><![CDATA[ 	I/O variables for a EL6002 terminal]]></Comment>
							<Type GUID="{08AF3DC4-091E-9D2E-162D-D348FC75C632}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>BkgrdSerialRotatingSwitch.stInRotatingSwitch</Name>
							<Comment><![CDATA[ 	I/O variables for a EL6002 terminal]]></Comment>
							<Type GUID="{08AF3DC4-091E-9D2E-162D-D348FC75C632}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>BkgrdSerialPolarisation.stInPolarisation</Name>
							<Comment><![CDATA[ 	I/O variables for a EL6002 terminal]]></Comment>
							<Type GUID="{08AF3DC4-091E-9D2E-162D-D348FC75C632}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>BkgrdSerialLaser.stInLaser</Name>
							<Comment><![CDATA[ 	I/O variables for a EL6002 terminal]]></Comment>
							<Type GUID="{08AF3DC4-091E-9D2E-162D-D348FC75C632}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>BkgrdSerialFiberSwitch.stInFiberSwitch</Name>
							<Comment><![CDATA[ 	I/O variables for a EL6002 terminal]]></Comment>
							<Type GUID="{08AF3DC4-091E-9D2E-162D-D348FC75C632}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>BkgrdSerialOpticalPowermeterHs.stInThorlabsOpticalPowermeterHs</Name>
							<Comment><![CDATA[ 	I/O variables for a EL6002 terminal]]></Comment>
							<Type GUID="{08AF3DC4-091E-9D2E-162D-D348FC75C632}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>BkgrdSerialOpticalPowermeterHt.stInThorlabsOpticalPowermeterHt</Name>
							<Comment><![CDATA[ 	I/O variables for a EL6002 terminal]]></Comment>
							<Type GUID="{08AF3DC4-091E-9D2E-162D-D348FC75C632}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>BkgrdSerialMppcWide.stInMppcWide</Name>
							<Comment><![CDATA[ 	I/O variables for a EL6002 terminal]]></Comment>
							<Type GUID="{08AF3DC4-091E-9D2E-162D-D348FC75C632}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>BkgrdSerialMppcNarrow.stInMppcNarrow</Name>
							<Comment><![CDATA[ 	I/O variables for a EL6002 terminal]]></Comment>
							<Type GUID="{08AF3DC4-091E-9D2E-162D-D348FC75C632}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>BkgrdSerialOwisPs10.stInFilterWheel</Name>
							<Comment><![CDATA[ 	I/O variables for a EL6002 terminal]]></Comment>
							<Type GUID="{08AF3DC4-091E-9D2E-162D-D348FC75C632}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>BkgrdSerialLight.stInLight</Name>
							<Comment><![CDATA[ 	I/O variables for a EL6002 terminal]]></Comment>
							<Type GUID="{08AF3DC4-091E-9D2E-162D-D348FC75C632}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>BkgrdSerialScreenFS.stInScreenFS</Name>
							<Comment><![CDATA[ 	I/O variables for a EL6002 terminal]]></Comment>
							<Type GUID="{08AF3DC4-091E-9D2E-162D-D348FC75C632}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>BkgrdSerialScreenBS.stInScreenBS</Name>
							<Comment><![CDATA[ 	I/O variables for a EL6002 terminal]]></Comment>
							<Type GUID="{08AF3DC4-091E-9D2E-162D-D348FC75C632}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2" AreaNo="1">
						<Name>SerialComTask Outputs</Name>
						<Var>
							<Name>BkgrdSerialAttenuation.stOutAttenuation</Name>
							<Type GUID="{F2D2AC72-ED5B-FB82-D333-AFF659CBA42A}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>BkgrdSerialSliderAttenuation.stOutSliderAttenuation</Name>
							<Type GUID="{F2D2AC72-ED5B-FB82-D333-AFF659CBA42A}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>BkgrdSerialRotatingSwitch.stOutRotatingSwitch</Name>
							<Type GUID="{F2D2AC72-ED5B-FB82-D333-AFF659CBA42A}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>BkgrdSerialPolarisation.stOutPolarisation</Name>
							<Type GUID="{F2D2AC72-ED5B-FB82-D333-AFF659CBA42A}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>BkgrdSerialLaser.stOutLaser</Name>
							<Type GUID="{F2D2AC72-ED5B-FB82-D333-AFF659CBA42A}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>BkgrdSerialFiberSwitch.stOutFiberSwitch</Name>
							<Type GUID="{F2D2AC72-ED5B-FB82-D333-AFF659CBA42A}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>BkgrdSerialOpticalPowermeterHs.stOutThorlabsOpticalPowermeterHs</Name>
							<Type GUID="{F2D2AC72-ED5B-FB82-D333-AFF659CBA42A}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>BkgrdSerialOpticalPowermeterHt.stOutThorlabsOpticalPowermeterHt</Name>
							<Type GUID="{F2D2AC72-ED5B-FB82-D333-AFF659CBA42A}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>BkgrdSerialMppcWide.stOutMppcWide</Name>
							<Type GUID="{F2D2AC72-ED5B-FB82-D333-AFF659CBA42A}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>BkgrdSerialMppcNarrow.stOutMppcNarrow</Name>
							<Type GUID="{F2D2AC72-ED5B-FB82-D333-AFF659CBA42A}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>BkgrdSerialOwisPs10.stOutFilterWheel</Name>
							<Type GUID="{F2D2AC72-ED5B-FB82-D333-AFF659CBA42A}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>BkgrdSerialLight.stOutLight</Name>
							<Type GUID="{F2D2AC72-ED5B-FB82-D333-AFF659CBA42A}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>BkgrdSerialScreenFS.stOutScreenFS</Name>
							<Type GUID="{F2D2AC72-ED5B-FB82-D333-AFF659CBA42A}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>BkgrdSerialScreenBS.stOutScreenBS</Name>
							<Type GUID="{F2D2AC72-ED5B-FB82-D333-AFF659CBA42A}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="1" ContextId="1" AreaNo="16">
						<Name>PlcTask Inputs</Name>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.InputIsInMaintenanceMode</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.InputIsInRunMode</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.InputArmNotExtended</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.InputIsInMaintenance</Name>
							<Comment><![CDATA[* Physical inputs *]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.InputArmNotExtended</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.InputIsWaferPresence</Name>
							<Comment><![CDATA[* Physical inputs *
* ON input : *
* OFF input :  *
* Default :  *]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.InputAdvancedUserMode</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.InputAirOk</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.InputVacuumOk</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.InputSafetyDeviceOk</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.InputLaserRelayOn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.InputMotionRelayOn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.InputWaferVacuumOk</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.InputLiftPinUp</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.InputLiftPinDown</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.InputPanel1Closed</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.InputPanel2Closed</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.InputPanel3Closed</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.InputFrontCoverClosed</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.InputWaferLoadSafetyDoorClosed</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.InputDoorslitClosed</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.InputDoorslitOpened</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoSafetyLS.InputSafetyIsShutterOk</Name>
							<Comment><![CDATA[* Physical inputs safety *]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoSafetyLS.InputSafetyIsExtPanelsInterlockOk</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoSafetyLS.InputSafetyIsOpticalBoxInterlockOk</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoSafetyLS.InputSafetyIsLaserContactorOk</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoSafetyLS.InputSafetyIsMotionContactorOk</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.ELL14KAttenuationFilter.InputPiezoBW</Name>
							<Type>DINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.ELL14KAttenuationFilter.InputPiezoFW</Name>
							<Type>DINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.ELL18RotatingSwitch.InputPiezoBW</Name>
							<Type>DINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.ELL18RotatingSwitch.InputPiezoFW</Name>
							<Type>DINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.PM101OpticalPowermeterHs.IoControlPM101.InputGeneral_1</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.PM101OpticalPowermeterHs.IoControlPM101.InputGeneral_2</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.PM101OpticalPowermeterHt.IoControlPM101.InputGeneral_1</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.PM101OpticalPowermeterHt.IoControlPM101.InputGeneral_2</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.MicroEpsilonDistanceSensor.IoMicroEpsilonDistanceSensor.InputMicroEpsilonDistanceSensor</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.C13336MppcWide.InputMppcWideStateSignal_1</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.C13336MppcWide.InputMppcWideStateSignal_2</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.C13336MppcNarrow.InputMppcNarrowStateSignal_1</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.C13336MppcNarrow.InputMppcNarrowStateSignal_2</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Ed12dssShutter.IoEd12dssShutter.inputShutter1</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Ed12dssShutter.IoEd12dssShutter.inputShutter2</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Sh10pilShutter.IoSh10pilShutter.InputMagneticSwitch1</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Sh10pilShutter.IoSh10pilShutter.InputMagneticSwitch2</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Safety.GroupComErr</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Safety.GroupComStartup</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Safety.GroupFBDeactivate</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Safety.GroupFBErr</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Safety.GroupFBRun</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Safety.GroupInRun</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Safety.GroupOtherErr</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Safety.GroupOutErr</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.IoStageAxis.IoStageStruct.InputLoadingPosition</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.IoStageAxis.IoStageStruct.InputProcessPosition</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Chamber.InputIsInMaintenanceMode</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Chamber.InputIsInRunMode</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Chamber.InputArmNotExtended</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Chamber.IoChamberPsd.InputOpenSlitDoor</Name>
							<Comment><![CDATA[* Physical inputs *]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Chamber.IoChamberPsd.InputCloseSlitDoor</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Rfid.IoBisL405Rfid.TagPresent</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Rfid.IoBisL405Rfid.Strobe</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Rfid.IoBisL405Rfid.DataOutput0</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Rfid.IoBisL405Rfid.DataOutput1</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Rfid.IoBisL405Rfid.DataOutput2</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Rfid.IoBisL405Rfid.DataOutput3</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Rfid.IoBisL405Rfid.DataOutput4</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Rfid.IoBisL405Rfid.DataOutput5</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Rfid.IoBisL405Rfid.DataOutput6</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Rfid.IoBisL405Rfid.DataOutput7</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Nst.ELL14KAttenuationFilter.InputPiezoBW</Name>
							<Type>DINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Nst.ELL14KAttenuationFilter.InputPiezoFW</Name>
							<Type>DINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Nst.Ed12dssShutter.IoEd12dssShutter.inputShutter1</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Nst.Ed12dssShutter.IoEd12dssShutter.inputShutter2</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Nst.Sh10pilShutter.IoSh10pilShutter.InputMagneticSwitch1</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Nst.Sh10pilShutter.IoSh10pilShutter.InputMagneticSwitch2</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Nst.InputSmokeDetector_NoFault</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Nst.InputSmokeDetector_Fault</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Nst.InputSmokeDetector_Fire1</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Nst.InputSmokeDetector_Action</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Nst.InputVacuumIsReady</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Safety.GroupComErr</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Safety.GroupComStartup</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Safety.GroupFBDeactivate</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Safety.GroupFBErr</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Safety.GroupFBRun</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Safety.GroupInRun</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Safety.GroupOtherErr</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Safety.GroupOutErr</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Chamber.InputIsInMaintenanceMode</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Chamber.InputIsInRunMode</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Chamber.InputArmNotExtended</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Chamber.IoChamberPhotoLum.InputOpenSlitDoor</Name>
							<Comment><![CDATA[* Physical inputs *]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Chamber.IoChamberPhotoLum.InputCloseSlitDoor</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.MicroEpsilonDistanceSensor.IoMicroEpsilonDistanceSensor.InputMicroEpsilonDistanceSensor</Name>
							<Type>REAL</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2" ContextId="1" AreaNo="17">
						<Name>PlcTask Outputs</Name>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.OutputArmExtendEnabled</Name>
							<Comment><![CDATA[* Physical outputs *]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.OutputLiftPinUp</Name>
							<Comment><![CDATA[* Physical outputs *]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.OutputLiftPinDown</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.OutputMotionEnable</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.OutputDoorslitMotorOn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.OutputDoorslitMotorOpen</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.OutputVacuumOff</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.OutputCdaOff</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.OutputCounterBalanceOn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.OutputHightThroughput</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.OutputMppcActivate</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.OutputCoolingFanFrontPanel</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.OutputCoolingFanBackPanel</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.PM101OpticalPowermeterHs.IoControlPM101.OutputMeasurementRange</Name>
							<Comment><![CDATA[* Physical outputs *]]></Comment>
							<Type>LREAL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.PM101OpticalPowermeterHt.IoControlPM101.OutputMeasurementRange</Name>
							<Comment><![CDATA[* Physical outputs *]]></Comment>
							<Type>LREAL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Ed12dssShutter.IoEd12dssShutter.OutputSwitchContactClosure</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Sh10pilShutter.IoSh10pilShutter.OutputSwitchContactClosure</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Std900FastAttenuation.IoStd900.OutputPwm</Name>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Lightspeed.Std900FastAttenuation.IoStd900.OutputPeriodPwm</Name>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Safety.GroupModuleFault</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Safety.GroupStartStop</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Safety.GroupErrAck</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.IoStageAxis.IoStageStruct.OutputLoadingPosition</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.IoStageAxis.IoStageStruct.OutputProcessPosition</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Chamber.IoChamberPsd.OutputOpenSlitDoor</Name>
							<Comment><![CDATA[* Physical outputs *]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Chamber.IoChamberPsd.OutputCloseSlitDoor</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Chamber.IoChamberPsd.OutputEnableCameraFS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Chamber.IoChamberPsd.OutputEnableCameraBS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Chamber.IoChamberPsd.OutputCdaPneumaticValve</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Chamber.IoChamberPsd.EfemInterlockSlitDoor</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Chuck.IsInLoadingPosition</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Rfid.IoBisL405Rfid.Address</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.Rfid.IoBisL405Rfid.Restart</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Psd.EfemInterlockArmExtendedEnable</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Nst.Ed12dssShutter.IoEd12dssShutter.OutputSwitchContactClosure</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Nst.Sh10pilShutter.IoSh10pilShutter.OutputSwitchContactClosure</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Nst.Std900FastAttenuation.IoStd900.OutputPwm</Name>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Nst.Std900FastAttenuation.IoStd900.OutputPeriodPwm</Name>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Nst.OutputTriggerPlc</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.Nst.OutputSmokeDetector_ResetAlarm</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Safety.GroupModuleFault</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Safety.GroupStartStop</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Safety.GroupErrAck</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Chamber.IoChamberPhotoLum.OutputOpenSlitDoor</Name>
							<Comment><![CDATA[* Physical outputs *]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Chamber.IoChamberPhotoLum.OutputCloseSlitDoor</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Chamber.IoChamberPhotoLum.OutputEnableCamera</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Chamber.IoChamberPhotoLum.EfemInterlockSlitDoor</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Chamber.IoChamberPhotoLum.EfemInterlockArmExtendedEnable</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Chuck.IsInLoadingPosition</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Chuck.IoChuck.OutputVaccum100mm</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Chuck.IoChuck.OutputVaccum150mm</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HardwareControl.HardwareManager.PhotoLum.Chuck.IoChuck.OutputVaccum200mm</Name>
							<Type>BOOL</Type>
						</Var>
					</Vars>
					<UnrestoredVarLinks ImportTime="2024-02-22T17:48:25">
						<OwnerA Name="InputDst" Prefix="TIPC^PLC^PLC Instance" Type="1">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 3 (EL1819)">
								<Link VarA="MAIN.HardwareControl.HardwareManager.Psd.Chamber.IoPsd.InputIsFfuFanOk" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 2^Input" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="MAIN.HardwareControl.HardwareManager.Psd.Chamber.IoPsd.InputIsInMaintenance" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 1^Input" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
						<OwnerA Name="OutputSrc" Prefix="TIPC^PLC^PLC Instance" Type="2">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 4 (EL2819)">
								<Link VarA="MAIN.HardwareControl.HardwareManager.Psd.Chamber.IoPsd.OutputEnableCamera1" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="DIG Outputs^Channel 1^Output" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="MAIN.HardwareControl.HardwareManager.Psd.Chamber.IoPsd.OutputEnableCamera2" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="DIG Outputs^Channel 2^Output" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<UnrestoredVarLinks ImportTime="2020-06-12T17:37:45">
						<OwnerA Name="InputDst" Prefix="TIPC^PLC^PLC Instance" Type="1">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 5 (EK1101)^Term 7 (EL6002)">
								<Link VarA="BkgrdQuantumLaser.stInQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 0" Size="8" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stInQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 1" Size="8" OffsA="8" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stInQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 10" Size="8" OffsA="80" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stInQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 11" Size="8" OffsA="88" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stInQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 12" Size="8" OffsA="96" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stInQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 13" Size="8" OffsA="104" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stInQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 14" Size="8" OffsA="112" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stInQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 15" Size="8" OffsA="120" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stInQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 16" Size="8" OffsA="128" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stInQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 17" Size="8" OffsA="136" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stInQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 18" Size="8" OffsA="144" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stInQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 19" Size="8" OffsA="152" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stInQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 2" Size="8" OffsA="16" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stInQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 20" Size="8" OffsA="160" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stInQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 21" Size="8" OffsA="168" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stInQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 3" Size="8" OffsA="24" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stInQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 4" Size="8" OffsA="32" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stInQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 5" Size="8" OffsA="40" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stInQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 6" Size="8" OffsA="48" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stInQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 7" Size="8" OffsA="56" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stInQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 8" Size="8" OffsA="64" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stInQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 9" Size="8" OffsA="72" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stInQuantumLaser^Status" TypeA="WORD" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{18071995-0000-0000-0000-000000000004}" VarB="COM TxPDO-Map Inputs Channel 2^Status" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stInThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 0" Size="8" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stInThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 1" Size="8" OffsA="8" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stInThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 10" Size="8" OffsA="80" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stInThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 11" Size="8" OffsA="88" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stInThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 12" Size="8" OffsA="96" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stInThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 13" Size="8" OffsA="104" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stInThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 14" Size="8" OffsA="112" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stInThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 15" Size="8" OffsA="120" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stInThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 16" Size="8" OffsA="128" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stInThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 17" Size="8" OffsA="136" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stInThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 18" Size="8" OffsA="144" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stInThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 19" Size="8" OffsA="152" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stInThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 2" Size="8" OffsA="16" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stInThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 20" Size="8" OffsA="160" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stInThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 21" Size="8" OffsA="168" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stInThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 3" Size="8" OffsA="24" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stInThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 4" Size="8" OffsA="32" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stInThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 5" Size="8" OffsA="40" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stInThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 6" Size="8" OffsA="48" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stInThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 7" Size="8" OffsA="56" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stInThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 8" Size="8" OffsA="64" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stInThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 9" Size="8" OffsA="72" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stInThorlabsAttenuation^Status" TypeA="WORD" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{18071995-0000-0000-0000-000000000004}" VarB="COM TxPDO-Map Inputs Channel 1^Status" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
						<OwnerA Name="OutputSrc" Prefix="TIPC^PLC^PLC Instance" Type="2">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 5 (EK1101)^Term 7 (EL6002)">
								<Link VarA="BkgrdQuantumLaser.stOutQuantumLaser^Ctrl" TypeA="WORD" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{18071995-0000-0000-0000-000000000004}" VarB="COM RxPDO-Map Outputs Channel 2^Ctrl" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stOutQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 0" Size="8" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stOutQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 1" Size="8" OffsA="8" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stOutQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 10" Size="8" OffsA="80" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stOutQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 11" Size="8" OffsA="88" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stOutQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 12" Size="8" OffsA="96" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stOutQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 13" Size="8" OffsA="104" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stOutQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 14" Size="8" OffsA="112" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stOutQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 15" Size="8" OffsA="120" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stOutQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 16" Size="8" OffsA="128" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stOutQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 17" Size="8" OffsA="136" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stOutQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 18" Size="8" OffsA="144" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stOutQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 19" Size="8" OffsA="152" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stOutQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 2" Size="8" OffsA="16" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stOutQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 20" Size="8" OffsA="160" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stOutQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 21" Size="8" OffsA="168" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stOutQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 3" Size="8" OffsA="24" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stOutQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 4" Size="8" OffsA="32" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stOutQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 5" Size="8" OffsA="40" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stOutQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 6" Size="8" OffsA="48" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stOutQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 7" Size="8" OffsA="56" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stOutQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 8" Size="8" OffsA="64" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdQuantumLaser.stOutQuantumLaser^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 9" Size="8" OffsA="72" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stOutThorlabsAttenuation^Ctrl" TypeA="WORD" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{18071995-0000-0000-0000-000000000004}" VarB="COM RxPDO-Map Outputs Channel 1^Ctrl" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stOutThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 0" Size="8" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stOutThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 1" Size="8" OffsA="8" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stOutThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 10" Size="8" OffsA="80" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stOutThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 11" Size="8" OffsA="88" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stOutThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 12" Size="8" OffsA="96" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stOutThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 13" Size="8" OffsA="104" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stOutThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 14" Size="8" OffsA="112" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stOutThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 15" Size="8" OffsA="120" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stOutThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 16" Size="8" OffsA="128" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stOutThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 17" Size="8" OffsA="136" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stOutThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 18" Size="8" OffsA="144" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stOutThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 19" Size="8" OffsA="152" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stOutThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 2" Size="8" OffsA="16" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stOutThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 20" Size="8" OffsA="160" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stOutThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 21" Size="8" OffsA="168" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stOutThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 3" Size="8" OffsA="24" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stOutThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 4" Size="8" OffsA="32" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stOutThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 5" Size="8" OffsA="40" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stOutThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 6" Size="8" OffsA="48" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stOutThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 7" Size="8" OffsA="56" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stOutThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 8" Size="8" OffsA="64" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdThorlabsAttenuation.stOutThorlabsAttenuation^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 9" Size="8" OffsA="72" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<UnrestoredVarLinks ImportTime="2020-06-15T23:54:45">
						<OwnerA Name="OutputSrc" Prefix="TIPC^PLC^PLC Instance" Type="2">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 3 (EL1859)">
								<Link VarA="HardwareGlobalVarialbles.IoLightspeed.OutputArmExtendEnabled" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 9^Output" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="HardwareGlobalVarialbles.IoLightspeed.OutputDoorslitMotorOn" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 13^Output" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="HardwareGlobalVarialbles.IoLightspeed.OutputDoorslitMotorOpen" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 14^Output" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="HardwareGlobalVarialbles.IoLightspeed.OutputLaserPowerOn" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 15^Output" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="HardwareGlobalVarialbles.IoLightspeed.OutputLiftPinDown" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 11^Output" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="HardwareGlobalVarialbles.IoLightspeed.OutputLiftPinUp" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 10^Output" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="HardwareGlobalVarialbles.IoLightspeed.OutputMotionEnable" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 12^Output" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="HardwareGlobalVarialbles.IoLightspeed.OutputVacuumOff" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 16^Output" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<UnrestoredVarLinks ImportTime="2020-09-03T09:04:39">
						<OwnerA Name="InputDst" Prefix="TIPC^PLC^PLC Instance" Type="1">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 7 (EK1101)^Term 16 (EL6002) Powermeters">
								<Link VarA="BkgrdSerialOpticalPowermeter.stInThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 0" Size="8" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stInThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 1" Size="8" OffsA="8" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stInThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 10" Size="8" OffsA="80" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stInThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 11" Size="8" OffsA="88" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stInThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 12" Size="8" OffsA="96" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stInThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 13" Size="8" OffsA="104" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stInThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 14" Size="8" OffsA="112" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stInThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 15" Size="8" OffsA="120" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stInThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 16" Size="8" OffsA="128" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stInThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 17" Size="8" OffsA="136" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stInThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 18" Size="8" OffsA="144" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stInThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 19" Size="8" OffsA="152" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stInThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 2" Size="8" OffsA="16" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stInThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 20" Size="8" OffsA="160" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stInThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 21" Size="8" OffsA="168" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stInThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 3" Size="8" OffsA="24" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stInThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 4" Size="8" OffsA="32" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stInThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 5" Size="8" OffsA="40" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stInThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 6" Size="8" OffsA="48" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stInThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 7" Size="8" OffsA="56" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stInThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 8" Size="8" OffsA="64" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stInThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 2^Data In 9" Size="8" OffsA="72" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stInThorlabsOpticalPowermeter^Status" TypeA="WORD" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{18071995-0000-0000-0000-000000000004}" VarB="COM TxPDO-Map Inputs Channel 2^Status" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
						<OwnerA Name="OutputSrc" Prefix="TIPC^PLC^PLC Instance" Type="2">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 7 (EK1101)^Term 16 (EL6002) Powermeters">
								<Link VarA="BkgrdSerialOpticalPowermeter.stOutThorlabsOpticalPowermeter^Ctrl" TypeA="WORD" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{18071995-0000-0000-0000-000000000004}" VarB="COM RxPDO-Map Outputs Channel 2^Ctrl" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stOutThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 0" Size="8" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stOutThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 1" Size="8" OffsA="8" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stOutThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 10" Size="8" OffsA="80" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stOutThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 11" Size="8" OffsA="88" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stOutThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 12" Size="8" OffsA="96" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stOutThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 13" Size="8" OffsA="104" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stOutThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 14" Size="8" OffsA="112" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stOutThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 15" Size="8" OffsA="120" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stOutThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 16" Size="8" OffsA="128" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stOutThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 17" Size="8" OffsA="136" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stOutThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 18" Size="8" OffsA="144" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stOutThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 19" Size="8" OffsA="152" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stOutThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 2" Size="8" OffsA="16" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stOutThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 20" Size="8" OffsA="160" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stOutThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 21" Size="8" OffsA="168" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stOutThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 3" Size="8" OffsA="24" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stOutThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 4" Size="8" OffsA="32" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stOutThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 5" Size="8" OffsA="40" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stOutThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 6" Size="8" OffsA="48" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stOutThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 7" Size="8" OffsA="56" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stOutThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 8" Size="8" OffsA="64" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialOpticalPowermeter.stOutThorlabsOpticalPowermeter^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 9" Size="8" OffsA="72" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<UnrestoredVarLinks ImportTime="2020-09-11T15:07:40">
						<OwnerA Name="OutputSrc" Prefix="TIPC^PLC^PLC Instance" Type="2">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 7 (EK1101)^Term 8 (EL2634)">
								<Link VarA="MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.OutputMppcRelayNegPower" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 2^Output" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="MAIN.HardwareControl.HardwareManager.Lightspeed.Chamber.IoLightspeed.OutputMppcRelayPosPower" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 1^Output" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<UnrestoredVarLinks ImportTime="2020-09-14T12:03:11">
						<OwnerA Name="InputDst" Prefix="TIPC^PLC^PLC Instance" Type="1">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 7 (EK1101)^Term 13 (EL6002) MPPCs">
								<Link VarA="BkgrdSerialMppc.stInMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 0" Size="8" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stInMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 1" Size="8" OffsA="8" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stInMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 10" Size="8" OffsA="80" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stInMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 11" Size="8" OffsA="88" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stInMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 12" Size="8" OffsA="96" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stInMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 13" Size="8" OffsA="104" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stInMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 14" Size="8" OffsA="112" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stInMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 15" Size="8" OffsA="120" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stInMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 16" Size="8" OffsA="128" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stInMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 17" Size="8" OffsA="136" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stInMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 18" Size="8" OffsA="144" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stInMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 19" Size="8" OffsA="152" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stInMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 2" Size="8" OffsA="16" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stInMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 20" Size="8" OffsA="160" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stInMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 21" Size="8" OffsA="168" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stInMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 3" Size="8" OffsA="24" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stInMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 4" Size="8" OffsA="32" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stInMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 5" Size="8" OffsA="40" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stInMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 6" Size="8" OffsA="48" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stInMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 7" Size="8" OffsA="56" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stInMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 8" Size="8" OffsA="64" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stInMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM TxPDO-Map Inputs Channel 1^Data In 9" Size="8" OffsA="72" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stInMppc^Status" TypeA="WORD" InOutA="0" ParentTypeA="EL6inData22B" GuidA="{18071995-0000-0000-0000-000000000004}" VarB="COM TxPDO-Map Inputs Channel 1^Status" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
						<OwnerA Name="OutputSrc" Prefix="TIPC^PLC^PLC Instance" Type="2">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 7 (EK1101)^Term 13 (EL6002) MPPCs">
								<Link VarA="BkgrdSerialMppc.stOutMppc^Ctrl" TypeA="WORD" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{18071995-0000-0000-0000-000000000004}" VarB="COM RxPDO-Map Outputs Channel 1^Ctrl" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stOutMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 0" Size="8" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stOutMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 1" Size="8" OffsA="8" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stOutMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 10" Size="8" OffsA="80" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stOutMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 11" Size="8" OffsA="88" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stOutMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 12" Size="8" OffsA="96" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stOutMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 13" Size="8" OffsA="104" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stOutMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 14" Size="8" OffsA="112" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stOutMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 15" Size="8" OffsA="120" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stOutMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 16" Size="8" OffsA="128" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stOutMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 17" Size="8" OffsA="136" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stOutMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 18" Size="8" OffsA="144" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stOutMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 19" Size="8" OffsA="152" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stOutMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 2" Size="8" OffsA="16" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stOutMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 20" Size="8" OffsA="160" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stOutMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 21" Size="8" OffsA="168" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stOutMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 3" Size="8" OffsA="24" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stOutMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 4" Size="8" OffsA="32" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stOutMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 5" Size="8" OffsA="40" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stOutMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 6" Size="8" OffsA="48" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stOutMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 7" Size="8" OffsA="56" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stOutMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 8" Size="8" OffsA="64" RestoreInfo="ANotFound"/>
								<Link VarA="BkgrdSerialMppc.stOutMppc^D" TypeA="ARRAY [0..21] OF BYTE" InOutA="1" ParentTypeA="EL6outData22B" GuidA="{57BF80CC-49DE-3A45-148A-756A2BA4B92C}" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 9" Size="8" OffsA="72" RestoreInfo="ANotFound"/>
							</OwnerB>
							<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 7 (EK1101)^Term 8 (EL2634)">
								<Link VarA="MAIN.HardwareControl.HardwareManager.Lightspeed.C13366Mppc.IoC13336Mppc.OutputMppcRelayNegPower" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 2^Output" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="MAIN.HardwareControl.HardwareManager.Lightspeed.C13366Mppc.IoC13336Mppc.OutputMppcRelayPosPower" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 1^Output" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<UnrestoredVarLinks ImportTime="2020-10-27T11:03:00">
						<OwnerA Name="OutputSrc" Prefix="TIPC^PLC^PLC Instance" Type="2">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 3 (EK1122) - Electrical rack^Term 4 (EK1101) - Coupler^Term 7 (EL2819) - DO">
								<Link VarA="MAIN.HardwareControl.HardwareManager.Lightspeed.C13336MppcWide.IoC13336Mppc.OutputMppcRelayPower" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="DIG Outputs^Channel 12^Output" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<UnrestoredVarLinks ImportTime="2024-08-09T10:21:10">
						<OwnerA Name="OutputSrc" Prefix="TIPC^PLC^PLC Instance" Type="2">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 8 (EL2819)">
								<Link VarA="MAIN.HardwareControl.HardwareManager.PhotoLum.EfemInterlockArmExtendedEnable" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="DIG Outputs^Channel 2^EfemInterlockArmExtendedEnable" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<UnrestoredVarLinks ImportTime="2024-10-03T13:35:25">
						<OwnerA Name="InputDst" Prefix="TIPC^PLC^PLC Instance" Type="1">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 3 (EL6910) - TwinSAFE PLC">
								<Link VarA="PsdBkgrdSerialCom.Config.ChamberConfigs.PhotoLumChamberConfig.Interlock[3].State" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="StandardInputs^TwinSafeGroup1.PanelPils_30" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<UnrestoredVarLinks ImportTime="2024-11-28T12:47:24">
						<OwnerA Name="OutputSrc" Prefix="TIPC^PLC^PLC Instance" Type="2">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 9 (EK1122)^Term 10 (EK1101)^Term 12 (EL2819)">
								<Link VarA="MAIN.HardwareControl.HardwareManager.PhotoLum.Chuck.IoChuck.OutputVaccum50mm" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="DIG Outputs^Channel 6^Output" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<UnrestoredVarLinks ImportTime="2024-11-29T10:56:30">
						<OwnerA Name="OutputSrc" Prefix="TIPC^PLC^PLC Instance" Type="2">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 8 (EL2819)">
								<Link VarA="MAIN.HardwareControl.HardwareManager.PhotoLum.Chamber.IsInLoadingPosition" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="DIG Outputs^Channel 1^IsInLoadingPosition" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<Contexts>
						<Context>
							<Id>0</Id>
							<Name>SerialComTask</Name>
							<ManualConfig>
								<OTCID>#x02010040</OTCID>
							</ManualConfig>
							<Priority>2</Priority>
							<CycleTime>10000000</CycleTime>
						</Context>
						<Context>
							<Id>1</Id>
							<Name>PlcTask</Name>
							<ManualConfig>
								<OTCID>#x02010030</OTCID>
							</ManualConfig>
							<Priority>20</Priority>
							<CycleTime>10000000</CycleTime>
						</Context>
					</Contexts>
					<TaskPouOids>
						<TaskPouOid Prio="2" OTCID="#x08502001"/>
						<TaskPouOid Prio="20" OTCID="#x08502002"/>
					</TaskPouOids>
				</Instance>
			</Project>
			<PlcAuxTask Affinity="#x00000008"/>
		</Plc>
		<Safety>
			<Project GUID="{78B88A92-6B26-40AF-94FE-A6295CC41E99}" Name="PhotoLumSafety" PrjFilePath="Safety\SafetyController\PhotoLumSafety\PhotoLumSafety.splcProj" TmcFilePath="Safety\SafetyController\PhotoLumSafety\PhotoLumSafety.tmc" GeneralArchiveSettings="#x000f" TargetArchiveSettings="#x0007" FileArchiveSettings="#x000e">
				<Instance Id="#x01010010" KeepUnrestoredLinks="2">
					<Name>PhotoLumSafety Instance</Name>
					<TmcDesc GUID="{72A6D5B8-E98C-4604-8B90-09D1F8AB38A9}">
						<Name>Safety</Name>
						<InitSequence>PO</InitSequence>
						<Contexts>
							<Context>
								<Id>1</Id>
								<Name>Default</Name>
							</Context>
						</Contexts>
					</TmcDesc>
				</Instance>
			</Project>
		</Safety>
		<Io>
			<Device Id="1" DevType="111" DevFlags="#x0003" AmsPort="28673" AmsNetId="5.146.186.120.2.1" RemoteName="Device 1 (EtherCAT)" InfoImageId="2">
				<Name>Device 1 (EtherCAT)</Name>
				<AddressInfo>
					<Ccat>
						<Address>-801112064</Address>
						<Offset>131072</Offset>
						<Size>8192</Size>
						<BaseAddr>0</BaseAddr>
						<BusNo>3</BusNo>
						<SlotNo>0</SlotNo>
						<VendorId>5612</VendorId>
						<DeviceId>20480</DeviceId>
						<Dma>
							<Address>0</Address>
							<Offset>4096</Offset>
							<Size>256</Size>
							<BaseAddr>2</BaseAddr>
							<RxChn>0</RxChn>
							<TxChn>1</TxChn>
						</Dma>
						<Identification>
							<Value>498694182</Value>
							<Version>1</Version>
							<Size>256</Size>
						</Identification>
					</Ccat>
				</AddressInfo>
				<Image Id="1" AddrType="9" ImageType="3">
					<Name>Image</Name>
				</Image>
				<Image Id="3" AddrType="10" ImageType="3">
					<Name>Image-2</Name>
				</Image>
				<Box Id="1" BoxType="9099">
					<Name>Term 1 (EK1200)</Name>
					<ImageId>1000</ImageId>
					<EtherCAT PdiType="#x0100" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x04b02c52" RevisionNo="#x00001388" InfoDataState="false" PortPhys="49" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1200-5000 EtherCAT Power supply (2A E-Bus)" Desc="EK1200" PortABoxInfo="#x00ffffff"/>
					<Box Id="4" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 4 (EL6070-0033)</Name>
						<ImageId>1001</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="35" FoeType="1" VendorId="#x00000002" ProductCode="#x17b63052" RevisionNo="#x00130021" InfoDataAddr="true" RepeatSupport="true" TimeoutMailbox2="3000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL6070-0033 1Ch. Licence key terminal, individual licences" Desc="EL6070-0033" PortABoxInfo="#x01000001">
							<SyncMan>001000012600010001000000300000010001001026010000</SyncMan>
							<SyncMan>001100012200010002000000300000010001001122010000</SyncMan>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<MBoxUserCmdData>004003000a00000000000000030010000000000000000000000000000000000020f3100502000000010000</MBoxUserCmdData>
							<CoeProfile ProfileNo="43914121" DisplayName="Licensing"/>
						</EtherCAT>
					</Box>
					<Box Id="3" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 3 (EL6910) - TwinSAFE PLC</Name>
						<ImageId>1002</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="3" FoeType="1" VendorId="#x00000002" ProductCode="#x1afe3052" RevisionNo="#x00150000" InfoDataAddr="true" RepeatSupport="true" TimeoutStateChange1="5000" TimeoutMailbox2="10000" TComSupport="true" PortPhys="51" DebugMemory="8" SafetyLogicSupported="true" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL6910, TwinSAFE PLC" Desc="EL6910" PortABoxInfo="#x01000004">
							<SyncMan>001000012600010001000000000100010001001026010000</SyncMan>
							<SyncMan>001100012200010002000000000100010001001122010000</SyncMan>
							<SyncMan>001237002400010003000000000000000200001224010000</SyncMan>
							<SyncMan>001d35002000010004000000000000000200001d20010000</SyncMan>
							<SyncMan>002e00002400000003000000000000000000002e24000000</SyncMan>
							<SyncMan>002f00002000000004000000000000000000002f20000000</SyncMan>
							<Fmmu>0000000000000000001200020100000001000000060000000200000000000000</Fmmu>
							<Fmmu>0000000000000000001d00010100000002000000060000000300000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000000000020000000001000000060000000400010000000000</Fmmu>
							<Fmmu>0000000000000000000000010000000002000000060000000500010000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<MBoxUserCmdData>004003000a0000001f000000030010000000000000000000000000000000000020f31005020000000100456e61626c6520446961674d65737361676520617320656d657267656e637900</MBoxUserCmdData>
							<Pdo Name="ConnectionInputs" Index="#x1a00" Flags="#x2011" SyncMan="3">
								<Entry Name="Message_81 TxPDO" Index="#x7000" Sub="#x01">
									<Type GUID="{2438F91B-E188-4ED7-8594-54354F9ED6A4}" Namespace="Safety">FSOE_6</Type>
								</Entry>
								<Entry Name="Message_82 TxPDO" Index="#x7000" Sub="#x02">
									<Type GUID="{2438F91B-E188-4ED7-8594-54354F9ED6A4}" Namespace="Safety">FSOE_6</Type>
								</Entry>
								<Entry Name="Message_83 TxPDO" Index="#x7000" Sub="#x03">
									<Type GUID="{2438F91B-E188-4ED7-8594-54354F9ED6A4}" Namespace="Safety">FSOE_6</Type>
								</Entry>
								<Entry Name="Message_84 TxPDO" Index="#x7000" Sub="#x04">
									<Type GUID="{2438F91B-E188-4ED7-8594-54354F9ED6A4}" Namespace="Safety">FSOE_6</Type>
								</Entry>
								<Entry Name="Message_85 TxPDO" Index="#x7000" Sub="#x05">
									<Type GUID="{2438F91B-E188-4ED7-8594-54354F9ED6A4}" Namespace="Safety">FSOE_6</Type>
								</Entry>
								<Entry Name="Message_86 TxPDO" Index="#x7000" Sub="#x06">
									<Type GUID="{2438F91B-E188-4ED7-8594-54354F9ED6A4}" Namespace="Safety">FSOE_6</Type>
								</Entry>
								<Entry Name="Message_87 TxPDO" Index="#x7000" Sub="#x07">
									<Type GUID="{2438F91B-E188-4ED7-8594-54354F9ED6A4}" Namespace="Safety">FSOE_6</Type>
								</Entry>
								<Entry Name="Message_88 TxPDO" Index="#x7000" Sub="#x08">
									<Type GUID="{2438F91B-E188-4ED7-8594-54354F9ED6A4}" Namespace="Safety">FSOE_6</Type>
								</Entry>
							</Pdo>
							<Pdo Name="ConnectionOutputs" Index="#x1600" InOut="1" Flags="#x2011" SyncMan="2">
								<Entry Name="Message_81 RxPDO" Index="#x6000" Sub="#x01">
									<Type GUID="{B05FDAB7-3241-ACD3-D16C-0FDAF8825BC9}">FSOE_7</Type>
								</Entry>
								<Entry Name="Message_82 RxPDO" Index="#x6000" Sub="#x02">
									<Type GUID="{2438F91B-E188-4ED7-8594-54354F9ED6A4}" Namespace="Safety">FSOE_6</Type>
								</Entry>
								<Entry Name="Message_83 RxPDO" Index="#x6000" Sub="#x03">
									<Type GUID="{2438F91B-E188-4ED7-8594-54354F9ED6A4}" Namespace="Safety">FSOE_6</Type>
								</Entry>
								<Entry Name="Message_84 RxPDO" Index="#x6000" Sub="#x04">
									<Type GUID="{2438F91B-E188-4ED7-8594-54354F9ED6A4}" Namespace="Safety">FSOE_6</Type>
								</Entry>
								<Entry Name="Message_85 RxPDO" Index="#x6000" Sub="#x05">
									<Type GUID="{B05FDAB7-3241-ACD3-D16C-0FDAF8825BC9}">FSOE_7</Type>
								</Entry>
								<Entry Name="Message_86 RxPDO" Index="#x6000" Sub="#x06">
									<Type GUID="{B05FDAB7-3241-ACD3-D16C-0FDAF8825BC9}">FSOE_7</Type>
								</Entry>
								<Entry Name="Message_87 RxPDO" Index="#x6000" Sub="#x07">
									<Type GUID="{B05FDAB7-3241-ACD3-D16C-0FDAF8825BC9}">FSOE_7</Type>
								</Entry>
								<Entry Name="Message_88 RxPDO" Index="#x6000" Sub="#x08">
									<Type GUID="{2438F91B-E188-4ED7-8594-54354F9ED6A4}" Namespace="Safety">FSOE_6</Type>
								</Entry>
							</Pdo>
							<Pdo Name="StandardInputs" Index="#x1bf0" Flags="#x2011" SyncMan="3">
								<Entry Name="TwinSafeGroup1.Panel01_10" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.Panel02_11" Index="#x7000" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.Panel03_12" Index="#x7000" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.GroupFBRun_13" Index="#x7000" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.GroupFBErr_14" Index="#x7000" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.GroupComErr_15" Index="#x7000" Sub="#x06">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.GroupOutErr_16" Index="#x7000" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.GroupOtherErr_17" Index="#x7000" Sub="#x08">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.GroupComStartup_18" Index="#x7000" Sub="#x09">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.GroupFBDeactivate_19" Index="#x7000" Sub="#x0a">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.GroupInRun_20" Index="#x7000" Sub="#x0b">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.RunMode_21" Index="#x7000" Sub="#x0c">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.MaintenanceMode_22" Index="#x7000" Sub="#x0d">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.SlitDoorClosed_24" Index="#x7000" Sub="#x0e">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.SlitDoorOpen_25" Index="#x7000" Sub="#x0f">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.ArmNotExtended_26" Index="#x7000" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.PanelPils_30" Index="#x7000" Sub="#x11">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.AllPanelsClosed_31" Index="#x7000" Sub="#x12">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.ActivateRelays_32" Index="#x7000" Sub="#x13">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.AnyPanelOpen_33" Index="#x7000" Sub="#x14">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.ReadyToLoadUnload_34" Index="#x7000" Sub="#x15">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.EfemDoor_89" Index="#x7000" Sub="#x16">
									<Type>BIT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000002}">ARRAY [0..1] OF BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="StandardOutputs" Index="#x17f0" InOut="1" Flags="#x2011" SyncMan="2">
								<Entry Name="TwinSafeGroup1.GroupErrAck_27" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.GroupStartStop_28" Index="#x6000" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.GroupModuleFault_29" Index="#x6000" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="FSLOGIC Inputs" Index="#x1bff" Flags="#x0011" SyncMan="3">
								<Entry Name="Safe Logic State" Index="#xf100" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Cycle Counter" Index="#xf100" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="FSLOGIC Outputs" Index="#x17ff" InOut="1" Flags="#x0011" SyncMan="2">
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000010}">ARRAY [0..1] OF BYTE</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="5001"/>
						</EtherCAT>
					</Box>
					<Box Id="14" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 14 (EL1918) - TwinSAFE (Inputs)</Name>
						<ImageId>1002</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="3" FoeType="1" VendorId="#x00000002" ProductCode="#x077e3052" RevisionNo="#x00110000" InfoDataAddr="true" RepeatSupport="true" TimeoutStateChange1="5000" TimeoutMailbox2="10000" TComSupport="true" PortPhys="51" DebugMemory="8" SafetyLogicSupported="true" MaxSlotCount="2" Type="EL1918, 8Ch. Safety Input 24V, TwinSAFE" Desc="EL1918" PortABoxInfo="#x01000003">
							<SyncMan>001000012600010001000000000100010001001026010000</SyncMan>
							<SyncMan>001100012200010002000000000100010001001122010000</SyncMan>
							<SyncMan>001208002400010003000000000000000800001224010000</SyncMan>
							<SyncMan>001d09002000010004000000000000000900001d20010000</SyncMan>
							<SyncMan>002e00002400000003000000000000000000002e24000000</SyncMan>
							<SyncMan>002f00002000000004000000000000000000002f20000000</SyncMan>
							<Fmmu>0000000000000000001200020100000001000000060000000200000000000000</Fmmu>
							<Fmmu>0000000000000000001d00010100000002000000060000000300000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000000000020000000001000000060000000400010000000000</Fmmu>
							<Fmmu>0000000000000000000000010000000002000000060000000500010000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<SuName></SuName>
							<SuName></SuName>
							<SuTask>#x00000000</SuTask>
							<SuTask>#x00000000</SuTask>
							<MBoxUserCmdData>004003000a0000001f000000030010000000000000000000000000000000000020f31005020000000100456e61626c6520446961674d65737361676520617320656d657267656e637900</MBoxUserCmdData>
							<Pdo Name="FSoE Inputs" Index="#x1a00" Flags="#x0091" SyncMan="3">
								<Entry Name="FSOE__FSoE Command" Index="#x6080" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 1.Input" Index="#x6001" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 1.Module Fault" Index="#x6002" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 2.Input" Index="#x6011" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 2.Module Fault" Index="#x6012" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 3.Input" Index="#x6021" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 3.Module Fault" Index="#x6022" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 4.Input" Index="#x6031" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 4.Module Fault" Index="#x6032" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 5.Input" Index="#x6041" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 5.Module Fault" Index="#x6042" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 6.Input" Index="#x6051" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 6.Module Fault" Index="#x6052" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 7.Input" Index="#x6061" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 7.Module Fault" Index="#x6062" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 8.Input" Index="#x6071" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 8.Module Fault" Index="#x6072" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE CRC 000" Index="#x6080" Sub="#x03">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Connection ID" Index="#x6080" Sub="#x02">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="FSoE Outputs" Index="#x1600" InOut="1" Flags="#x0091" SyncMan="2">
								<Entry Name="FSOE__FSoE Command" Index="#x7080" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 1.ErrAck" Index="#x7002" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 2.ErrAck" Index="#x7012" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 3.ErrAck" Index="#x7022" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 4.ErrAck" Index="#x7032" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 5.ErrAck" Index="#x7042" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 6.ErrAck" Index="#x7052" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 7.ErrAck" Index="#x7062" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 8.ErrAck" Index="#x7072" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE CRC 000" Index="#x7080" Sub="#x03">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Connection ID" Index="#x7080" Sub="#x02">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="FSLOGIC Inputs" Index="#x1bff" Flags="#x0091" SyncMan="3">
								<Entry Name="Safe Logic State" Index="#xf100" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Cycle Counter" Index="#xf100" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="FSLOGIC Outputs" Index="#x17ff" InOut="1" Flags="#x0091" SyncMan="2">
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000010}">ARRAY [0..1] OF BYTE</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="45290377"/>
							<Slot Name="FSOE-Slot">
								<SlotData>0000000001000400000000000000000000000000000000000000000000000000</SlotData>
								<ModuleIdent>17827710</ModuleIdent>
								<Module Id="#x03090001" Type="FSOE" Class="1918">
									<Name>Module 1 (FSOE)</Name>
									<ImageId>407</ImageId>
									<ModuleData>020000007e07100100002c000000000000000000000000000000000000000000</ModuleData>
									<PdoIndex>6656</PdoIndex>
									<PdoIndex>5632</PdoIndex>
									<CoeProfile ProfileNo="#x00bf1389"/>
								</Module>
							</Slot>
							<Slot Name="FSLOGIC">
								<SlotData>0000010001000400000000000000000000000000000000000000000000000000</SlotData>
								<ModuleIdent>691</ModuleIdent>
								<Module Id="#x03090002" Type="FSLOGIC" Class="FSLOGIC">
									<Name>Module 2 (FSLOGIC)</Name>
									<ImageId>407</ImageId>
									<ModuleData>02000000b3020000000004000000000000000000000000000000000000000000</ModuleData>
									<PdoIndex>7167</PdoIndex>
									<PdoIndex>6143</PdoIndex>
								</Module>
							</Slot>
						</EtherCAT>
					</Box>
					<Box Id="15" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 15 (EL2904) - TwinSAFE EFEM (Outputs)</Name>
						<ImageId>118</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="3" FoeType="1" VendorId="#x00000002" ProductCode="#x0b583052" RevisionNo="#x00130000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="2" Type="EL2904, 4 Ch. Safety Output 24V, 0.5A, TwinSAFE" Desc="EL2904" PortABoxInfo="#x0100000e">
							<SyncMan>001000012600010001000000400000010001001026010000</SyncMan>
							<SyncMan>001100012200010002000000400000010001001122010000</SyncMan>
							<SyncMan>001208002400010003000000000000000800001224010000</SyncMan>
							<SyncMan>001906002000010004000000000000000600001920010000</SyncMan>
							<Fmmu>0000000000000000001200020100000001000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000001900010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0018f400f418f400</BootStrapData>
							<Pdo Name="TxPDO" Index="#x1a00" Flags="#x0090" SyncMan="3">
								<Entry Name="FSOE__FSoE Slave CMD" Index="#x6000" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="FSOE__">
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Slave CRC_0" Index="#x6000" Sub="#x03">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Slave ConnID" Index="#x6000" Sub="#x02">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="RxPDO" Index="#x1600" InOut="1" Flags="#x0090" SyncMan="2">
								<Entry Name="FSOE__FSoE Master CMD" Index="#x7000" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="FSOE__OutputChannel1" Index="#x7001" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__OutputChannel2" Index="#x7001" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__OutputChannel3" Index="#x7001" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__OutputChannel4" Index="#x7001" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Master CRC_0" Index="#x7000" Sub="#x03">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Master ConnID" Index="#x7000" Sub="#x02">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="RxPDO" Index="#x1601" InOut="1" Flags="#x0090" SyncMan="2">
								<Entry Name="Output Channel 1" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Output Channel 2" Index="#x7010" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Output Channel 3" Index="#x7010" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Output Channel 4" Index="#x7010" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000C}">ARRAY [0..11] OF BIT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="5001"/>
							<CoeProfile ProfileNo="13112201"/>
							<Slot Name="">
								<SlotData>0000010001000400000000000000000000000000000000000000000000000000</SlotData>
								<ModuleIdent>290</ModuleIdent>
								<Module Id="#x03090005" Type="FSOES" Class="290">
									<Name>Module 1 (FSOES)</Name>
									<ImageId>118</ImageId>
									<ModuleData>020000002201000000000c000000000000000000000000000000000000000000</ModuleData>
									<PdoIndex>6656</PdoIndex>
									<PdoIndex>5632</PdoIndex>
									<CoeProfile ProfileNo="#x00001389"/>
								</Module>
							</Slot>
							<Slot Name="">
								<SlotData>0000010001000400000000000000000000000000000000000000000000000000</SlotData>
								<ModuleIdent>200</ModuleIdent>
								<Module Id="#x03090006" Type="DO" Class="200">
									<Name>Module 2 (DO)</Name>
									<ImageId>118</ImageId>
									<ModuleData>02000000c8000000000004000000000000000000000000000000000000000000</ModuleData>
									<PdoIndex>5633</PdoIndex>
								</Module>
							</Slot>
						</EtherCAT>
					</Box>
					<Box Id="16" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 16 (EL2904) - TwinSAFE stage (Outputs)</Name>
						<ImageId>118</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="3" FoeType="1" VendorId="#x00000002" ProductCode="#x0b583052" RevisionNo="#x00130000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="2" Type="EL2904, 4 Ch. Safety Output 24V, 0.5A, TwinSAFE" Desc="EL2904" PortABoxInfo="#x0100000f">
							<SyncMan>001000012600010001000000400000010001001026010000</SyncMan>
							<SyncMan>001100012200010002000000400000010001001122010000</SyncMan>
							<SyncMan>001208002400010003000000000000000800001224010000</SyncMan>
							<SyncMan>001906002000010004000000000000000600001920010000</SyncMan>
							<Fmmu>0000000000000000001200020100000001000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000001900010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0018f400f418f400</BootStrapData>
							<Pdo Name="TxPDO" Index="#x1a00" Flags="#x0090" SyncMan="3">
								<Entry Name="FSOE__FSoE Slave CMD" Index="#x6000" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="FSOE__">
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Slave CRC_0" Index="#x6000" Sub="#x03">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Slave ConnID" Index="#x6000" Sub="#x02">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="RxPDO" Index="#x1600" InOut="1" Flags="#x0090" SyncMan="2">
								<Entry Name="FSOE__FSoE Master CMD" Index="#x7000" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="FSOE__OutputChannel1" Index="#x7001" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__OutputChannel2" Index="#x7001" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__OutputChannel3" Index="#x7001" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__OutputChannel4" Index="#x7001" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Master CRC_0" Index="#x7000" Sub="#x03">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Master ConnID" Index="#x7000" Sub="#x02">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="RxPDO" Index="#x1601" InOut="1" Flags="#x0090" SyncMan="2">
								<Entry Name="Output Channel 1" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Output Channel 2" Index="#x7010" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Output Channel 3" Index="#x7010" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Output Channel 4" Index="#x7010" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000C}">ARRAY [0..11] OF BIT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="5001"/>
							<CoeProfile ProfileNo="13112201"/>
							<Slot Name="">
								<SlotData>0000010001000400000000000000000000000000000000000000000000000000</SlotData>
								<ModuleIdent>290</ModuleIdent>
								<Module Id="#x0309000d" Type="FSOES" Class="290">
									<Name>Module 1 (FSOES)</Name>
									<ImageId>118</ImageId>
									<ModuleData>020000002201000000000c000000000000000000000000000000000000000000</ModuleData>
									<PdoIndex>6656</PdoIndex>
									<PdoIndex>5632</PdoIndex>
									<CoeProfile ProfileNo="#x00001389"/>
								</Module>
							</Slot>
							<Slot Name="">
								<SlotData>0000010001000400000000000000000000000000000000000000000000000000</SlotData>
								<ModuleIdent>200</ModuleIdent>
								<Module Id="#x0309000e" Type="DO" Class="200">
									<Name>Module 2 (DO)</Name>
									<ImageId>118</ImageId>
									<ModuleData>02000000c8000000000004000000000000000000000000000000000000000000</ModuleData>
									<PdoIndex>5633</PdoIndex>
								</Module>
							</Slot>
						</EtherCAT>
					</Box>
					<Box Id="23" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 23 (EL2904) - TwinSAFE lights (Outputs)</Name>
						<ImageId>118</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="3" FoeType="1" VendorId="#x00000002" ProductCode="#x0b583052" RevisionNo="#x00120000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="2" Type="EL2904, 4 Ch. Safety Output 24V, 0.5A, TwinSAFE" Desc="EL2904" PortABoxInfo="#x01000010">
							<SyncMan>001000012600010001000000400000010001001026010000</SyncMan>
							<SyncMan>001100012200010002000000400000010001001122010000</SyncMan>
							<SyncMan>001208002400010003000000000000000800001224010000</SyncMan>
							<SyncMan>001906002000010004000000000000000600001920010000</SyncMan>
							<Fmmu>0000000000000000001200020100000001000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000001900010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0018f400f418f400</BootStrapData>
							<Pdo Name="TxPDO" Index="#x1a00" Flags="#x0090" SyncMan="3">
								<Entry Name="FSOE__FSoE Slave CMD" Index="#x6000" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="FSOE__">
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Slave CRC_0" Index="#x6000" Sub="#x03">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Slave ConnID" Index="#x6000" Sub="#x02">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="RxPDO" Index="#x1600" InOut="1" Flags="#x0090" SyncMan="2">
								<Entry Name="FSOE__FSoE Master CMD" Index="#x7000" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="FSOE__OutputChannel1" Index="#x7001" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__OutputChannel2" Index="#x7001" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__OutputChannel3" Index="#x7001" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__OutputChannel4" Index="#x7001" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Master CRC_0" Index="#x7000" Sub="#x03">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Master ConnID" Index="#x7000" Sub="#x02">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="RxPDO" Index="#x1601" InOut="1" Flags="#x0090" SyncMan="2">
								<Entry Name="Output Channel 1" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Output Channel 2" Index="#x7010" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Output Channel 3" Index="#x7010" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Output Channel 4" Index="#x7010" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000C}">ARRAY [0..11] OF BIT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="5001"/>
							<CoeProfile ProfileNo="13112201"/>
							<Slot Name="">
								<SlotData>0000010001000400000000000000000000000000000000000000000000000000</SlotData>
								<ModuleIdent>290</ModuleIdent>
								<Module Id="#x03090015" Type="FSOES" Class="290">
									<Name>Module 1 (FSOES)</Name>
									<ImageId>118</ImageId>
									<ModuleData>020000002201000000000c000000000000000000000000000000000000000000</ModuleData>
									<PdoIndex>6656</PdoIndex>
									<PdoIndex>5632</PdoIndex>
									<CoeProfile ProfileNo="#x00001389"/>
								</Module>
							</Slot>
							<Slot Name="">
								<SlotData>0000010001000400000000000000000000000000000000000000000000000000</SlotData>
								<ModuleIdent>200</ModuleIdent>
								<Module Id="#x03090016" Type="DO" Class="200">
									<Name>Module 2 (DO)</Name>
									<ImageId>118</ImageId>
									<ModuleData>02000000c8000000000004000000000000000000000000000000000000000000</ModuleData>
									<PdoIndex>5633</PdoIndex>
								</Module>
							</Slot>
						</EtherCAT>
					</Box>
					<Box Id="7" BoxType="9099">
						<Name>Term 7 (EL1819)</Name>
						<ImageId>7</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x071b3052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL1819 16Ch. Dig. Input 24V, 10µs" Desc="EL1819" PortABoxInfo="#x01000017">
							<SyncMan>001002000000010004000000000000000200001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 9" Index="#x1a08" Flags="#x0011" SyncMan="0">
								<Entry Name="EFEM Door" Index="#x6080" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 10" Index="#x1a09" Flags="#x0011" SyncMan="0">
								<Entry Name="EFEM Ready" Index="#x6090" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 11" Index="#x1a0a" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60a0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 12" Index="#x1a0b" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60b0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 13" Index="#x1a0c" Flags="#x0011" SyncMan="0">
								<Entry Name="Arm not extended" Index="#x60c0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 14" Index="#x1a0d" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60d0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 15" Index="#x1a0e" Flags="#x0011" SyncMan="0">
								<Entry Name="Maintenance mode" Index="#x60e0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 16" Index="#x1a0f" Flags="#x0011" SyncMan="0">
								<Entry Name="Slit Door module" Index="#x60f0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="8" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 8 (EL2819)</Name>
						<ImageId>1003</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x0b033052" RevisionNo="#x00120000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2819 16Ch. Dig. Output 24V, 0,5A, Diagnostic" Desc="EL2819" PortABoxInfo="#x01000007">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001102002400010003000000000000000200001124010000</SyncMan>
							<SyncMan>801109002000010004000000000000000800801120010000</SyncMan>
							<Fmmu>0000000000000000001100020100000001000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<Pdo Name="DIG Diag Inputs" Index="#x1a00" Flags="#x0010" SyncMan="3">
								<Entry Name="Channel 1__Overtemperature" Index="#x6001" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 1__Open Load" Index="#x6001" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 1__Overcurrent" Index="#x6001" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 1__Short Circuit to 24V" Index="#x6001" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 2__Overtemperature" Index="#x6011" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 2__Open Load" Index="#x6011" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 2__Overcurrent" Index="#x6011" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 2__Short Circuit to 24V" Index="#x6011" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 3__Overtemperature" Index="#x6021" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 3__Open Load" Index="#x6021" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 3__Overcurrent" Index="#x6021" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 3__Short Circuit to 24V" Index="#x6021" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 4__Overtemperature" Index="#x6031" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 4__Open Load" Index="#x6031" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 4__Overcurrent" Index="#x6031" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 4__Short Circuit to 24V" Index="#x6031" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 5__Overtemperature" Index="#x6041" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 5__Open Load" Index="#x6041" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 5__Overcurrent" Index="#x6041" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 5__Short Circuit to 24V" Index="#x6041" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 6__Overtemperature" Index="#x6051" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 6__Open Load" Index="#x6051" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 6__Overcurrent" Index="#x6051" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 6__Short Circuit to 24V" Index="#x6051" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 7__Overtemperature" Index="#x6061" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 7__Open Load" Index="#x6061" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 7__Overcurrent" Index="#x6061" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 7__Short Circuit to 24V" Index="#x6061" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 8__Overtemperature" Index="#x6071" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 8__Open Load" Index="#x6071" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 8__Overcurrent" Index="#x6071" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 8__Short Circuit to 24V" Index="#x6071" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 9__Overtemperature" Index="#x6081" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 9__Open Load" Index="#x6081" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 9__Overcurrent" Index="#x6081" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 9__Short Circuit to 24V" Index="#x6081" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 10__Overtemperature" Index="#x6091" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 10__Open Load" Index="#x6091" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 10__Overcurrent" Index="#x6091" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 10__Short Circuit to 24V" Index="#x6091" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 11__Overtemperature" Index="#x60a1" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 11__Open Load" Index="#x60a1" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 11__Overcurrent" Index="#x60a1" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 11__Short Circuit to 24V" Index="#x60a1" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 12__Overtemperature" Index="#x60b1" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 12__Open Load" Index="#x60b1" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 12__Overcurrent" Index="#x60b1" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 12__Short Circuit to 24V" Index="#x60b1" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 13__Overtemperature" Index="#x60c1" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 13__Open Load" Index="#x60c1" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 13__Overcurrent" Index="#x60c1" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 13__Short Circuit to 24V" Index="#x60c1" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 14__Overtemperature" Index="#x60d1" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 14__Open Load" Index="#x60d1" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 14__Overcurrent" Index="#x60d1" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 14__Short Circuit to 24V" Index="#x60d1" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 15__Overtemperature" Index="#x60e1" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 15__Open Load" Index="#x60e1" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 15__Overcurrent" Index="#x60e1" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 15__Short Circuit to 24V" Index="#x60e1" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 16__Overtemperature" Index="#x60f1" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 16__Open Load" Index="#x60f1" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 16__Overcurrent" Index="#x60f1" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 16__Short Circuit to 24V" Index="#x60f1" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DIG Inputs Device" Index="#x1a02" Flags="#x0010" SyncMan="3">
								<Entry Name="Common Fault" Index="#xf600" Sub="#x11">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Overtemperature Device" Index="#xf600" Sub="#x12">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Undervoltage" Index="#xf600" Sub="#x13">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Missing Voltage" Index="#xf600" Sub="#x14">
									<Type>BIT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DIG Outputs" Index="#x1600" InOut="1" Flags="#x0010" SyncMan="2">
								<Entry Name="Channel 1__IsInLoadingPosition" Index="#x7000" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 2__Output" Index="#x7010" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 3__Output" Index="#x7020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 4__Output" Index="#x7030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 5__Output" Index="#x7040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 6__Output" Index="#x7050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 7__Output" Index="#x7060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 8__Output" Index="#x7070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 9__EfemInterlockSlitDoorOpen" Index="#x7080" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 10__Output" Index="#x7090" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 11__Output" Index="#x70a0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 12__Output" Index="#x70b0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 13__Output" Index="#x70c0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 14__Output" Index="#x70d0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 15__Output" Index="#x70e0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel 16__Output" Index="#x70f0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="18355081"/>
							<CoeProfile ProfileNo="18355081"/>
							<CoeProfile ProfileNo="18355081"/>
							<CoeProfile ProfileNo="18355081"/>
							<CoeProfile ProfileNo="18355081"/>
							<CoeProfile ProfileNo="18355081"/>
							<CoeProfile ProfileNo="18355081"/>
							<CoeProfile ProfileNo="18355081"/>
							<CoeProfile ProfileNo="18355081"/>
							<CoeProfile ProfileNo="18355081"/>
							<CoeProfile ProfileNo="18355081"/>
							<CoeProfile ProfileNo="18355081"/>
							<CoeProfile ProfileNo="18355081"/>
							<CoeProfile ProfileNo="18355081"/>
							<CoeProfile ProfileNo="18355081"/>
							<CoeProfile ProfileNo="18355081"/>
						</EtherCAT>
					</Box>
					<Box Id="9" BoxType="9099">
						<Name>Term 9 (EK1122)</Name>
						<ImageId>1004</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0d00" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x04622c52" RevisionNo="#x00120000" PortPhys="4883" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1122 2 port EtherCAT junction" Desc="EK1122" PortABoxInfo="#x01000008"/>
						<Box Id="10" BoxType="9099">
							<Name>Term 10 (EK1101)</Name>
							<ImageId>1005</ImageId>
							<EtherCAT SlaveType="1" PdiType="#x0d04" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x044d2c52" RevisionNo="#x00120000" PortPhys="305" IdentificationAdo="4096" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1101 EtherCAT Coupler (2A E-Bus, ID switch)" Desc="EK1101" PortABoxInfo="#x03000009">
								<SyncMan>001002000000010004000000000000000000001000000000</SyncMan>
								<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
								<Pdo Name="ID" Index="#x1a00" Flags="#x0010" SyncMan="0">
									<Entry Name="ID" Index="#x6000" Sub="#x01">
										<Type>UINT</Type>
									</Entry>
								</Pdo>
							</EtherCAT>
							<Box Id="32" BoxType="9099" BoxFlags="#x00000020">
								<Name>Term 32 (EL1918) - TwinSAFE Panels - PM (Inputs)</Name>
								<ImageId>1002</ImageId>
								<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="3" FoeType="1" VendorId="#x00000002" ProductCode="#x077e3052" RevisionNo="#x00110000" InfoDataAddr="true" RepeatSupport="true" TimeoutStateChange1="5000" TimeoutMailbox2="10000" TComSupport="true" PortPhys="51" DebugMemory="8" SafetyLogicSupported="true" MaxSlotCount="2" Type="EL1918, 8Ch. Safety Input 24V, TwinSAFE" Desc="EL1918" PortABoxInfo="#x0100000a">
									<SyncMan>001000012600010001000000000100010001001026010000</SyncMan>
									<SyncMan>001100012200010002000000000100010001001122010000</SyncMan>
									<SyncMan>001208002400010003000000000000000800001224010000</SyncMan>
									<SyncMan>001d09002000010004000000000000000900001d20010000</SyncMan>
									<SyncMan>002e00002400000003000000000000000000002e24000000</SyncMan>
									<SyncMan>002f00002000000004000000000000000000002f20000000</SyncMan>
									<Fmmu>0000000000000000001200020100000001000000060000000200000000000000</Fmmu>
									<Fmmu>0000000000000000001d00010100000002000000060000000300000000000000</Fmmu>
									<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
									<Fmmu>0000000000000000000000020000000001000000060000000400010000000000</Fmmu>
									<Fmmu>0000000000000000000000010000000002000000060000000500010000000000</Fmmu>
									<BootStrapData>0010f400f410f400</BootStrapData>
									<SuName></SuName>
									<SuName></SuName>
									<SuTask>#x00000000</SuTask>
									<SuTask>#x00000000</SuTask>
									<MBoxUserCmdData>004003000a0000001f000000030010000000000000000000000000000000000020f31005020000000100456e61626c6520446961674d65737361676520617320656d657267656e637900</MBoxUserCmdData>
									<Pdo Name="FSoE Inputs" Index="#x1a00" Flags="#x0091" SyncMan="3">
										<Entry Name="FSOE__FSoE Command" Index="#x6080" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 1.Input" Index="#x6001" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 1.Module Fault" Index="#x6002" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 2.Input" Index="#x6011" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 2.Module Fault" Index="#x6012" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 3.Input" Index="#x6021" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 3.Module Fault" Index="#x6022" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 4.Input" Index="#x6031" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 4.Module Fault" Index="#x6032" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 5.Input" Index="#x6041" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 5.Module Fault" Index="#x6042" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 6.Input" Index="#x6051" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 6.Module Fault" Index="#x6052" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 7.Input" Index="#x6061" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 7.Module Fault" Index="#x6062" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 8.Input" Index="#x6071" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 8.Module Fault" Index="#x6072" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSoE CRC 000" Index="#x6080" Sub="#x03">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="FSOE__FSoE Connection ID" Index="#x6080" Sub="#x02">
											<Type>UINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="FSoE Outputs" Index="#x1600" InOut="1" Flags="#x0091" SyncMan="2">
										<Entry Name="FSOE__FSoE Command" Index="#x7080" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 1.ErrAck" Index="#x7002" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 2.ErrAck" Index="#x7012" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 3.ErrAck" Index="#x7022" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 4.ErrAck" Index="#x7032" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 5.ErrAck" Index="#x7042" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 6.ErrAck" Index="#x7052" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 7.ErrAck" Index="#x7062" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 8.ErrAck" Index="#x7072" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSoE CRC 000" Index="#x7080" Sub="#x03">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="FSOE__FSoE Connection ID" Index="#x7080" Sub="#x02">
											<Type>UINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="FSLOGIC Inputs" Index="#x1bff" Flags="#x0091" SyncMan="3">
										<Entry Name="Safe Logic State" Index="#xf100" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Cycle Counter" Index="#xf100" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="FSLOGIC Outputs" Index="#x17ff" InOut="1" Flags="#x0091" SyncMan="2">
										<Entry>
											<Type GUID="{18071995-0000-0000-0000-002000000010}">ARRAY [0..1] OF BYTE</Type>
										</Entry>
									</Pdo>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="45290377"/>
									<Slot Name="FSOE-Slot">
										<SlotData>0000000001000400000000000000000000000000000000000000000000000000</SlotData>
										<ModuleIdent>17827710</ModuleIdent>
										<Module Id="#x03090019" Type="FSOE" Class="1918">
											<Name>Module 1 (FSOE)</Name>
											<ImageId>407</ImageId>
											<ModuleData>020000007e07100100002c000000000000000000000000000000000000000000</ModuleData>
											<PdoIndex>6656</PdoIndex>
											<PdoIndex>5632</PdoIndex>
											<CoeProfile ProfileNo="#x00bf1389"/>
										</Module>
									</Slot>
									<Slot Name="FSLOGIC">
										<SlotData>0000010001000400000000000000000000000000000000000000000000000000</SlotData>
										<ModuleIdent>691</ModuleIdent>
										<Module Id="#x0309001a" Type="FSLOGIC" Class="FSLOGIC">
											<Name>Module 2 (FSLOGIC)</Name>
											<ImageId>407</ImageId>
											<ModuleData>02000000b3020000000004000000000000000000000000000000000000000000</ModuleData>
											<PdoIndex>7167</PdoIndex>
											<PdoIndex>6143</PdoIndex>
										</Module>
									</Slot>
								</EtherCAT>
							</Box>
							<Box Id="33" BoxType="9099" BoxFlags="#x00000020">
								<Name>Term 33 (EL1918) - TwinSAFE Slit door - PM (Inputs)</Name>
								<ImageId>1002</ImageId>
								<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="3" FoeType="1" VendorId="#x00000002" ProductCode="#x077e3052" RevisionNo="#x00110000" InfoDataAddr="true" RepeatSupport="true" TimeoutStateChange1="5000" TimeoutMailbox2="10000" TComSupport="true" PortPhys="51" DebugMemory="8" SafetyLogicSupported="true" MaxSlotCount="2" Type="EL1918, 8Ch. Safety Input 24V, TwinSAFE" Desc="EL1918" PortABoxInfo="#x01000020">
									<SyncMan>001000012600010001000000000100010001001026010000</SyncMan>
									<SyncMan>001100012200010002000000000100010001001122010000</SyncMan>
									<SyncMan>001208002400010003000000000000000800001224010000</SyncMan>
									<SyncMan>001d09002000010004000000000000000900001d20010000</SyncMan>
									<SyncMan>002e00002400000003000000000000000000002e24000000</SyncMan>
									<SyncMan>002f00002000000004000000000000000000002f20000000</SyncMan>
									<Fmmu>0000000000000000001200020100000001000000060000000200000000000000</Fmmu>
									<Fmmu>0000000000000000001d00010100000002000000060000000300000000000000</Fmmu>
									<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
									<Fmmu>0000000000000000000000020000000001000000060000000400010000000000</Fmmu>
									<Fmmu>0000000000000000000000010000000002000000060000000500010000000000</Fmmu>
									<BootStrapData>0010f400f410f400</BootStrapData>
									<SuName></SuName>
									<SuName></SuName>
									<SuTask>#x00000000</SuTask>
									<SuTask>#x00000000</SuTask>
									<MBoxUserCmdData>004003000a0000001f000000030010000000000000000000000000000000000020f31005020000000100456e61626c6520446961674d65737361676520617320656d657267656e637900</MBoxUserCmdData>
									<Pdo Name="FSoE Inputs" Index="#x1a00" Flags="#x0091" SyncMan="3">
										<Entry Name="FSOE__FSoE Command" Index="#x6080" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 1.Input" Index="#x6001" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 1.Module Fault" Index="#x6002" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 2.Input" Index="#x6011" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 2.Module Fault" Index="#x6012" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 3.Input" Index="#x6021" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 3.Module Fault" Index="#x6022" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 4.Input" Index="#x6031" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 4.Module Fault" Index="#x6032" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 5.Input" Index="#x6041" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 5.Module Fault" Index="#x6042" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 6.Input" Index="#x6051" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 6.Module Fault" Index="#x6052" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 7.Input" Index="#x6061" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 7.Module Fault" Index="#x6062" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 8.Input" Index="#x6071" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 8.Module Fault" Index="#x6072" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSoE CRC 000" Index="#x6080" Sub="#x03">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="FSOE__FSoE Connection ID" Index="#x6080" Sub="#x02">
											<Type>UINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="FSoE Outputs" Index="#x1600" InOut="1" Flags="#x0091" SyncMan="2">
										<Entry Name="FSOE__FSoE Command" Index="#x7080" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 1.ErrAck" Index="#x7002" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 2.ErrAck" Index="#x7012" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 3.ErrAck" Index="#x7022" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 4.ErrAck" Index="#x7032" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 5.ErrAck" Index="#x7042" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 6.ErrAck" Index="#x7052" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 7.ErrAck" Index="#x7062" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 8.ErrAck" Index="#x7072" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSoE CRC 000" Index="#x7080" Sub="#x03">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="FSOE__FSoE Connection ID" Index="#x7080" Sub="#x02">
											<Type>UINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="FSLOGIC Inputs" Index="#x1bff" Flags="#x0091" SyncMan="3">
										<Entry Name="Safe Logic State" Index="#xf100" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Cycle Counter" Index="#xf100" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="FSLOGIC Outputs" Index="#x17ff" InOut="1" Flags="#x0091" SyncMan="2">
										<Entry>
											<Type GUID="{18071995-0000-0000-0000-002000000010}">ARRAY [0..1] OF BYTE</Type>
										</Entry>
									</Pdo>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="45290377"/>
									<Slot Name="FSOE-Slot">
										<SlotData>0000000001000400000000000000000000000000000000000000000000000000</SlotData>
										<ModuleIdent>17827710</ModuleIdent>
										<Module Id="#x0309001b" Type="FSOE" Class="1918">
											<Name>Module 1 (FSOE)</Name>
											<ImageId>407</ImageId>
											<ModuleData>020000007e07100100002c000000000000000000000000000000000000000000</ModuleData>
											<PdoIndex>6656</PdoIndex>
											<PdoIndex>5632</PdoIndex>
											<CoeProfile ProfileNo="#x00bf1389"/>
										</Module>
									</Slot>
									<Slot Name="FSLOGIC">
										<SlotData>0000010001000400000000000000000000000000000000000000000000000000</SlotData>
										<ModuleIdent>691</ModuleIdent>
										<Module Id="#x0309001c" Type="FSLOGIC" Class="FSLOGIC">
											<Name>Module 2 (FSLOGIC)</Name>
											<ImageId>407</ImageId>
											<ModuleData>02000000b3020000000004000000000000000000000000000000000000000000</ModuleData>
											<PdoIndex>7167</PdoIndex>
											<PdoIndex>6143</PdoIndex>
										</Module>
									</Slot>
								</EtherCAT>
							</Box>
							<Box Id="34" BoxType="9099" BoxFlags="#x00000020">
								<Name>Term 34 (EL1918) - TwinSAFE empty - PM (Inputs)</Name>
								<ImageId>1002</ImageId>
								<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="3" FoeType="1" VendorId="#x00000002" ProductCode="#x077e3052" RevisionNo="#x00110000" InfoDataAddr="true" RepeatSupport="true" TimeoutStateChange1="5000" TimeoutMailbox2="10000" TComSupport="true" PortPhys="51" DebugMemory="8" SafetyLogicSupported="true" MaxSlotCount="2" Type="EL1918, 8Ch. Safety Input 24V, TwinSAFE" Desc="EL1918" PortABoxInfo="#x01000021">
									<SyncMan>001000012600010001000000000100010001001026010000</SyncMan>
									<SyncMan>001100012200010002000000000100010001001122010000</SyncMan>
									<SyncMan>001208002400010003000000000000000800001224010000</SyncMan>
									<SyncMan>001d09002000010004000000000000000900001d20010000</SyncMan>
									<SyncMan>002e00002400000003000000000000000000002e24000000</SyncMan>
									<SyncMan>002f00002000000004000000000000000000002f20000000</SyncMan>
									<Fmmu>0000000000000000001200020100000001000000060000000200000000000000</Fmmu>
									<Fmmu>0000000000000000001d00010100000002000000060000000300000000000000</Fmmu>
									<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
									<Fmmu>0000000000000000000000020000000001000000060000000400010000000000</Fmmu>
									<Fmmu>0000000000000000000000010000000002000000060000000500010000000000</Fmmu>
									<BootStrapData>0010f400f410f400</BootStrapData>
									<SuName></SuName>
									<SuName></SuName>
									<SuTask>#x00000000</SuTask>
									<SuTask>#x00000000</SuTask>
									<MBoxUserCmdData>004003000a0000001f000000030010000000000000000000000000000000000020f31005020000000100456e61626c6520446961674d65737361676520617320656d657267656e637900</MBoxUserCmdData>
									<Pdo Name="FSoE Inputs" Index="#x1a00" Flags="#x0091" SyncMan="3">
										<Entry Name="FSOE__FSoE Command" Index="#x6080" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 1.Input" Index="#x6001" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 1.Module Fault" Index="#x6002" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 2.Input" Index="#x6011" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 2.Module Fault" Index="#x6012" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 3.Input" Index="#x6021" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 3.Module Fault" Index="#x6022" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 4.Input" Index="#x6031" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 4.Module Fault" Index="#x6032" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 5.Input" Index="#x6041" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 5.Module Fault" Index="#x6042" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 6.Input" Index="#x6051" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 6.Module Fault" Index="#x6052" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 7.Input" Index="#x6061" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 7.Module Fault" Index="#x6062" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 8.Input" Index="#x6071" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 8.Module Fault" Index="#x6072" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSoE CRC 000" Index="#x6080" Sub="#x03">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="FSOE__FSoE Connection ID" Index="#x6080" Sub="#x02">
											<Type>UINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="FSoE Outputs" Index="#x1600" InOut="1" Flags="#x0091" SyncMan="2">
										<Entry Name="FSOE__FSoE Command" Index="#x7080" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 1.ErrAck" Index="#x7002" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 2.ErrAck" Index="#x7012" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 3.ErrAck" Index="#x7022" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 4.ErrAck" Index="#x7032" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 5.ErrAck" Index="#x7042" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 6.ErrAck" Index="#x7052" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 7.ErrAck" Index="#x7062" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 8.ErrAck" Index="#x7072" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSoE CRC 000" Index="#x7080" Sub="#x03">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="FSOE__FSoE Connection ID" Index="#x7080" Sub="#x02">
											<Type>UINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="FSLOGIC Inputs" Index="#x1bff" Flags="#x0091" SyncMan="3">
										<Entry Name="Safe Logic State" Index="#xf100" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Cycle Counter" Index="#xf100" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="FSLOGIC Outputs" Index="#x17ff" InOut="1" Flags="#x0091" SyncMan="2">
										<Entry>
											<Type GUID="{18071995-0000-0000-0000-002000000010}">ARRAY [0..1] OF BYTE</Type>
										</Entry>
									</Pdo>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="45290377"/>
									<Slot Name="FSOE-Slot">
										<SlotData>0000000001000400000000000000000000000000000000000000000000000000</SlotData>
										<ModuleIdent>17827710</ModuleIdent>
										<Module Id="#x0309001d" Type="FSOE" Class="1918">
											<Name>Module 1 (FSOE)</Name>
											<ImageId>407</ImageId>
											<ModuleData>020000007e07100100002c000000000000000000000000000000000000000000</ModuleData>
											<PdoIndex>6656</PdoIndex>
											<PdoIndex>5632</PdoIndex>
											<CoeProfile ProfileNo="#x00bf1389"/>
										</Module>
									</Slot>
									<Slot Name="FSLOGIC">
										<SlotData>0000010001000400000000000000000000000000000000000000000000000000</SlotData>
										<ModuleIdent>691</ModuleIdent>
										<Module Id="#x0309001e" Type="FSLOGIC" Class="FSLOGIC">
											<Name>Module 2 (FSLOGIC)</Name>
											<ImageId>407</ImageId>
											<ModuleData>02000000b3020000000004000000000000000000000000000000000000000000</ModuleData>
											<PdoIndex>7167</PdoIndex>
											<PdoIndex>6143</PdoIndex>
										</Module>
									</Slot>
								</EtherCAT>
							</Box>
							<Box Id="35" BoxType="9099" BoxFlags="#x00000020">
								<Name>Term 35 (EL2904) - TwinSAFE lights - PM (Outputs)</Name>
								<ImageId>118</ImageId>
								<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="3" FoeType="1" VendorId="#x00000002" ProductCode="#x0b583052" RevisionNo="#x00130000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="2" Type="EL2904, 4 Ch. Safety Output 24V, 0.5A, TwinSAFE" Desc="EL2904" PortABoxInfo="#x01000022">
									<SyncMan>001000012600010001000000400000010001001026010000</SyncMan>
									<SyncMan>001100012200010002000000400000010001001122010000</SyncMan>
									<SyncMan>001208002400010003000000000000000800001224010000</SyncMan>
									<SyncMan>001906002000010004000000000000000600001920010000</SyncMan>
									<Fmmu>0000000000000000001200020100000001000000000000000000000000000000</Fmmu>
									<Fmmu>0000000000000000001900010100000002000000000000000000000000000000</Fmmu>
									<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
									<BootStrapData>0018f400f418f400</BootStrapData>
									<Pdo Name="TxPDO" Index="#x1a00" Flags="#x0090" SyncMan="3">
										<Entry Name="FSOE__FSoE Slave CMD" Index="#x6000" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="FSOE__">
											<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
										</Entry>
										<Entry Name="FSOE__FSoE Slave CRC_0" Index="#x6000" Sub="#x03">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="FSOE__FSoE Slave ConnID" Index="#x6000" Sub="#x02">
											<Type>UINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="RxPDO" Index="#x1600" InOut="1" Flags="#x0090" SyncMan="2">
										<Entry Name="FSOE__FSoE Master CMD" Index="#x7000" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="FSOE__OutputChannel1" Index="#x7001" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__OutputChannel2" Index="#x7001" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__OutputChannel3" Index="#x7001" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__OutputChannel4" Index="#x7001" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__">
											<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSoE Master CRC_0" Index="#x7000" Sub="#x03">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="FSOE__FSoE Master ConnID" Index="#x7000" Sub="#x02">
											<Type>UINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="RxPDO" Index="#x1601" InOut="1" Flags="#x0090" SyncMan="2">
										<Entry Name="Output Channel 1" Index="#x7010" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Output Channel 2" Index="#x7010" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Output Channel 3" Index="#x7010" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Output Channel 4" Index="#x7010" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry>
											<Type GUID="{18071995-0000-0000-0000-00200000000C}">ARRAY [0..11] OF BIT</Type>
										</Entry>
									</Pdo>
									<CoeProfile ProfileNo="5001"/>
									<CoeProfile ProfileNo="13112201"/>
									<Slot Name="">
										<SlotData>0000010001000400000000000000000000000000000000000000000000000000</SlotData>
										<ModuleIdent>290</ModuleIdent>
										<Module Id="#x0309001f" Type="FSOES" Class="290">
											<Name>Module 1 (FSOES)</Name>
											<ImageId>118</ImageId>
											<ModuleData>020000002201000000000c000000000000000000000000000000000000000000</ModuleData>
											<PdoIndex>6656</PdoIndex>
											<PdoIndex>5632</PdoIndex>
											<CoeProfile ProfileNo="#x00001389"/>
										</Module>
									</Slot>
									<Slot Name="">
										<SlotData>0000010001000400000000000000000000000000000000000000000000000000</SlotData>
										<ModuleIdent>200</ModuleIdent>
										<Module Id="#x03090020" Type="DO" Class="200">
											<Name>Module 2 (DO)</Name>
											<ImageId>118</ImageId>
											<ModuleData>02000000c8000000000004000000000000000000000000000000000000000000</ModuleData>
											<PdoIndex>5633</PdoIndex>
										</Module>
									</Slot>
								</EtherCAT>
							</Box>
							<Box Id="11" BoxType="9099">
								<Name>Term 11 (EL1819)</Name>
								<ImageId>7</ImageId>
								<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x071b3052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL1819 16Ch. Dig. Input 24V, 10µs" Desc="EL1819" PortABoxInfo="#x01000023">
									<SyncMan>001002000000010004000000000000000200001000010000</SyncMan>
									<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
									<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="0">
										<Entry Name="Input" Index="#x6000" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="0">
										<Entry Name="Wafer presence100 mm" Index="#x6010" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="0">
										<Entry Name="Wafer presence 150 mm" Index="#x6020" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="0">
										<Entry Name="Wafer presence 200 mm" Index="#x6030" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="0">
										<Entry Name="Input" Index="#x6040" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="0">
										<Entry Name="Input" Index="#x6050" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="0">
										<Entry Name="Input" Index="#x6060" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="0">
										<Entry Name="Input" Index="#x6070" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 9" Index="#x1a08" Flags="#x0011" SyncMan="0">
										<Entry Name="Input" Index="#x6080" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 10" Index="#x1a09" Flags="#x0011" SyncMan="0">
										<Entry Name="Input" Index="#x6090" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 11" Index="#x1a0a" Flags="#x0011" SyncMan="0">
										<Entry Name="Input" Index="#x60a0" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 12" Index="#x1a0b" Flags="#x0011" SyncMan="0">
										<Entry Name="Input" Index="#x60b0" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 13" Index="#x1a0c" Flags="#x0011" SyncMan="0">
										<Entry Name="Input" Index="#x60c0" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 14" Index="#x1a0d" Flags="#x0011" SyncMan="0">
										<Entry Name="Input" Index="#x60d0" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 15" Index="#x1a0e" Flags="#x0011" SyncMan="0">
										<Entry Name="Input" Index="#x60e0" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 16" Index="#x1a0f" Flags="#x0011" SyncMan="0">
										<Entry Name="Input" Index="#x60f0" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
								</EtherCAT>
							</Box>
							<Box Id="12" BoxType="9099" BoxFlags="#x00000020">
								<Name>Term 12 (EL2819)</Name>
								<ImageId>1003</ImageId>
								<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x0b033052" RevisionNo="#x00120000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2819 16Ch. Dig. Output 24V, 0,5A, Diagnostic" Desc="EL2819" PortABoxInfo="#x0100000b">
									<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
									<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
									<SyncMan>001102002400010003000000000000000200001124010000</SyncMan>
									<SyncMan>801109002000010004000000000000000800801120010000</SyncMan>
									<Fmmu>0000000000000000001100020100000001000000000000000000000000000000</Fmmu>
									<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
									<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
									<BootStrapData>0010f400f410f400</BootStrapData>
									<Pdo Name="DIG Diag Inputs" Index="#x1a00" Flags="#x0010" SyncMan="3">
										<Entry Name="Channel 1__Overtemperature" Index="#x6001" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 1__Open Load" Index="#x6001" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 1__Overcurrent" Index="#x6001" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 1__Short Circuit to 24V" Index="#x6001" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 2__Overtemperature" Index="#x6011" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 2__Open Load" Index="#x6011" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 2__Overcurrent" Index="#x6011" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 2__Short Circuit to 24V" Index="#x6011" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 3__Overtemperature" Index="#x6021" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 3__Open Load" Index="#x6021" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 3__Overcurrent" Index="#x6021" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 3__Short Circuit to 24V" Index="#x6021" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 4__Overtemperature" Index="#x6031" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 4__Open Load" Index="#x6031" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 4__Overcurrent" Index="#x6031" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 4__Short Circuit to 24V" Index="#x6031" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 5__Overtemperature" Index="#x6041" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 5__Open Load" Index="#x6041" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 5__Overcurrent" Index="#x6041" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 5__Short Circuit to 24V" Index="#x6041" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 6__Overtemperature" Index="#x6051" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 6__Open Load" Index="#x6051" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 6__Overcurrent" Index="#x6051" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 6__Short Circuit to 24V" Index="#x6051" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 7__Overtemperature" Index="#x6061" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 7__Open Load" Index="#x6061" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 7__Overcurrent" Index="#x6061" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 7__Short Circuit to 24V" Index="#x6061" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 8__Overtemperature" Index="#x6071" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 8__Open Load" Index="#x6071" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 8__Overcurrent" Index="#x6071" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 8__Short Circuit to 24V" Index="#x6071" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 9__Overtemperature" Index="#x6081" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 9__Open Load" Index="#x6081" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 9__Overcurrent" Index="#x6081" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 9__Short Circuit to 24V" Index="#x6081" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 10__Overtemperature" Index="#x6091" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 10__Open Load" Index="#x6091" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 10__Overcurrent" Index="#x6091" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 10__Short Circuit to 24V" Index="#x6091" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 11__Overtemperature" Index="#x60a1" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 11__Open Load" Index="#x60a1" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 11__Overcurrent" Index="#x60a1" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 11__Short Circuit to 24V" Index="#x60a1" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 12__Overtemperature" Index="#x60b1" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 12__Open Load" Index="#x60b1" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 12__Overcurrent" Index="#x60b1" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 12__Short Circuit to 24V" Index="#x60b1" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 13__Overtemperature" Index="#x60c1" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 13__Open Load" Index="#x60c1" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 13__Overcurrent" Index="#x60c1" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 13__Short Circuit to 24V" Index="#x60c1" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 14__Overtemperature" Index="#x60d1" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 14__Open Load" Index="#x60d1" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 14__Overcurrent" Index="#x60d1" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 14__Short Circuit to 24V" Index="#x60d1" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 15__Overtemperature" Index="#x60e1" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 15__Open Load" Index="#x60e1" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 15__Overcurrent" Index="#x60e1" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 15__Short Circuit to 24V" Index="#x60e1" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 16__Overtemperature" Index="#x60f1" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 16__Open Load" Index="#x60f1" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 16__Overcurrent" Index="#x60f1" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 16__Short Circuit to 24V" Index="#x60f1" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="DIG Inputs Device" Index="#x1a02" Flags="#x0010" SyncMan="3">
										<Entry Name="Common Fault" Index="#xf600" Sub="#x11">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Overtemperature Device" Index="#xf600" Sub="#x12">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Undervoltage" Index="#xf600" Sub="#x13">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Missing Voltage" Index="#xf600" Sub="#x14">
											<Type>BIT</Type>
										</Entry>
										<Entry>
											<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="DIG Outputs" Index="#x1600" InOut="1" Flags="#x0010" SyncMan="2">
										<Entry Name="Channel 1__OpenSlitDoor" Index="#x7000" Sub="#x01" Flags="#x00008020">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 2__CloseSlitDoor" Index="#x7010" Sub="#x01" Flags="#x00008020">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 3__Output" Index="#x7020" Sub="#x01" Flags="#x00008020">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 4__Output" Index="#x7030" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 5__Output" Index="#x7040" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 6__Vaccum100mm" Index="#x7050" Sub="#x01" Flags="#x00008020">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 7__Vaccum150mm" Index="#x7060" Sub="#x01" Flags="#x00008020">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 8__Vaccum200mm" Index="#x7070" Sub="#x01" Flags="#x00008020">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 9__EnableCamera" Index="#x7080" Sub="#x01" Flags="#x00008020">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 10__Output" Index="#x7090" Sub="#x01" Flags="#x00008020">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 11__Output" Index="#x70a0" Sub="#x01" Flags="#x00008020">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 12__Output" Index="#x70b0" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 13__Output" Index="#x70c0" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 14__Output" Index="#x70d0" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 15__Output" Index="#x70e0" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel 16__Output" Index="#x70f0" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<CoeProfile ProfileNo="18355081"/>
									<CoeProfile ProfileNo="18355081"/>
									<CoeProfile ProfileNo="18355081"/>
									<CoeProfile ProfileNo="18355081"/>
									<CoeProfile ProfileNo="18355081"/>
									<CoeProfile ProfileNo="18355081"/>
									<CoeProfile ProfileNo="18355081"/>
									<CoeProfile ProfileNo="18355081"/>
									<CoeProfile ProfileNo="18355081"/>
									<CoeProfile ProfileNo="18355081"/>
									<CoeProfile ProfileNo="18355081"/>
									<CoeProfile ProfileNo="18355081"/>
									<CoeProfile ProfileNo="18355081"/>
									<CoeProfile ProfileNo="18355081"/>
									<CoeProfile ProfileNo="18355081"/>
									<CoeProfile ProfileNo="18355081"/>
								</EtherCAT>
							</Box>
							<Box Id="17" BoxType="9101" BoxFlags="#x00000020">
								<Name>Term 17 (EL6002) - Lights + filter wheel</Name>
								<ImageId>1006</ImageId>
								<EtherCAT SlaveType="7" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="39" FoeType="1" VendorId="#x00000002" ProductCode="#x17723052" RevisionNo="#x00130000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL6002 Interface 2Ch. (RS232)" Desc="EL6002" PortABoxInfo="#x0100000c">
									<SyncMan>001080002600010001000000400080008000001026010000</SyncMan>
									<SyncMan>801080002200010002000000400080008000801022010000</SyncMan>
									<SyncMan>001130002400010003000000000000003000001124010000</SyncMan>
									<SyncMan>201230002000010004000000000000003000201220010000</SyncMan>
									<Fmmu>0000000000000000001100020100000001000000000000000000000000000000</Fmmu>
									<Fmmu>0000000000000000201200010100000002000000000000000000000000000000</Fmmu>
									<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
									<BootStrapData>0010f400f410f400</BootStrapData>
									<Pdo Name="COM TxPDO-Map Inputs Channel 1" Index="#x1a00" Flags="#x0010" SyncMan="3">
										<ExcludePdo>#x1a04</ExcludePdo>
										<Entry Name="Status__Transmit accepted" Index="#x6000" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Receive request" Index="#x6000" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Init accepted" Index="#x6000" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Buffer full" Index="#x6000" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Parity error" Index="#x6000" Sub="#x05">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Framing error" Index="#x6000" Sub="#x06">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Overrun error" Index="#x6000" Sub="#x07">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__">
											<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
										</Entry>
										<Entry Name="Status__Input length" Index="#x6000" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 0" Index="#x6000" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 1" Index="#x6000" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 2" Index="#x6000" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 3" Index="#x6000" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 4" Index="#x6000" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 5" Index="#x6000" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 6" Index="#x6000" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 7" Index="#x6000" Sub="#x18">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 8" Index="#x6000" Sub="#x19">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 9" Index="#x6000" Sub="#x1a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 10" Index="#x6000" Sub="#x1b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 11" Index="#x6000" Sub="#x1c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 12" Index="#x6000" Sub="#x1d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 13" Index="#x6000" Sub="#x1e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 14" Index="#x6000" Sub="#x1f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 15" Index="#x6000" Sub="#x20">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 16" Index="#x6000" Sub="#x21">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 17" Index="#x6000" Sub="#x22">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 18" Index="#x6000" Sub="#x23">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 19" Index="#x6000" Sub="#x24">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 20" Index="#x6000" Sub="#x25">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 21" Index="#x6000" Sub="#x26">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="COM TxPDO-Map Inputs Channel 2" Index="#x1a01" Flags="#x0010" SyncMan="3">
										<ExcludePdo>#x1a05</ExcludePdo>
										<Entry Name="Status__Transmit accepted" Index="#x6010" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Receive request" Index="#x6010" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Init accepted" Index="#x6010" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Buffer full" Index="#x6010" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Parity error" Index="#x6010" Sub="#x05">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Framing error" Index="#x6010" Sub="#x06">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Overrun error" Index="#x6010" Sub="#x07">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__">
											<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
										</Entry>
										<Entry Name="Status__Input length" Index="#x6010" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 0" Index="#x6010" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 1" Index="#x6010" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 2" Index="#x6010" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 3" Index="#x6010" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 4" Index="#x6010" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 5" Index="#x6010" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 6" Index="#x6010" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 7" Index="#x6010" Sub="#x18">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 8" Index="#x6010" Sub="#x19">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 9" Index="#x6010" Sub="#x1a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 10" Index="#x6010" Sub="#x1b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 11" Index="#x6010" Sub="#x1c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 12" Index="#x6010" Sub="#x1d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 13" Index="#x6010" Sub="#x1e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 14" Index="#x6010" Sub="#x1f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 15" Index="#x6010" Sub="#x20">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 16" Index="#x6010" Sub="#x21">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 17" Index="#x6010" Sub="#x22">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 18" Index="#x6010" Sub="#x23">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 19" Index="#x6010" Sub="#x24">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 20" Index="#x6010" Sub="#x25">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 21" Index="#x6010" Sub="#x26">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="COM TxPDO-Map Inputs Channel 1" Index="#x1a04" Flags="#x0010">
										<ExcludePdo>#x1a00</ExcludePdo>
										<Entry Name="Status" Index="#x6001" Sub="#x01">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 0" Index="#x6000" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 1" Index="#x6000" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 2" Index="#x6000" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 3" Index="#x6000" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 4" Index="#x6000" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 5" Index="#x6000" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 6" Index="#x6000" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 7" Index="#x6000" Sub="#x18">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 8" Index="#x6000" Sub="#x19">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 9" Index="#x6000" Sub="#x1a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 10" Index="#x6000" Sub="#x1b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 11" Index="#x6000" Sub="#x1c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 12" Index="#x6000" Sub="#x1d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 13" Index="#x6000" Sub="#x1e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 14" Index="#x6000" Sub="#x1f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 15" Index="#x6000" Sub="#x20">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 16" Index="#x6000" Sub="#x21">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 17" Index="#x6000" Sub="#x22">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 18" Index="#x6000" Sub="#x23">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 19" Index="#x6000" Sub="#x24">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 20" Index="#x6000" Sub="#x25">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 21" Index="#x6000" Sub="#x26">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="COM TxPDO-Map Inputs Channel 2" Index="#x1a05" Flags="#x0010">
										<ExcludePdo>#x1a01</ExcludePdo>
										<Entry Name="Status" Index="#x6011" Sub="#x01">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 0" Index="#x6010" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 1" Index="#x6010" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 2" Index="#x6010" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 3" Index="#x6010" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 4" Index="#x6010" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 5" Index="#x6010" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 6" Index="#x6010" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 7" Index="#x6010" Sub="#x18">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 8" Index="#x6010" Sub="#x19">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 9" Index="#x6010" Sub="#x1a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 10" Index="#x6010" Sub="#x1b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 11" Index="#x6010" Sub="#x1c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 12" Index="#x6010" Sub="#x1d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 13" Index="#x6010" Sub="#x1e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 14" Index="#x6010" Sub="#x1f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 15" Index="#x6010" Sub="#x20">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 16" Index="#x6010" Sub="#x21">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 17" Index="#x6010" Sub="#x22">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 18" Index="#x6010" Sub="#x23">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 19" Index="#x6010" Sub="#x24">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 20" Index="#x6010" Sub="#x25">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 21" Index="#x6010" Sub="#x26">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="COM RxPDO-Map Outputs Channel 1" Index="#x1600" InOut="1" Flags="#x0010" SyncMan="2">
										<ExcludePdo>#x1604</ExcludePdo>
										<Entry Name="Ctrl__Transmit request" Index="#x7000" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Receive accepted" Index="#x7000" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Init request" Index="#x7000" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Send continuous" Index="#x7000" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__">
											<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Output length" Index="#x7000" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 0" Index="#x7000" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 1" Index="#x7000" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 2" Index="#x7000" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 3" Index="#x7000" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 4" Index="#x7000" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 5" Index="#x7000" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 6" Index="#x7000" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 7" Index="#x7000" Sub="#x18">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 8" Index="#x7000" Sub="#x19">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 9" Index="#x7000" Sub="#x1a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 10" Index="#x7000" Sub="#x1b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 11" Index="#x7000" Sub="#x1c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 12" Index="#x7000" Sub="#x1d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 13" Index="#x7000" Sub="#x1e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 14" Index="#x7000" Sub="#x1f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 15" Index="#x7000" Sub="#x20">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 16" Index="#x7000" Sub="#x21">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 17" Index="#x7000" Sub="#x22">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 18" Index="#x7000" Sub="#x23">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 19" Index="#x7000" Sub="#x24">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 20" Index="#x7000" Sub="#x25">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 21" Index="#x7000" Sub="#x26">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="COM RxPDO-Map Outputs Channel 2" Index="#x1601" InOut="1" Flags="#x0010" SyncMan="2">
										<ExcludePdo>#x1605</ExcludePdo>
										<Entry Name="Ctrl__Transmit request" Index="#x7010" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Receive accepted" Index="#x7010" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Init request" Index="#x7010" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Send continuous" Index="#x7010" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__">
											<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Output length" Index="#x7010" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 0" Index="#x7010" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 1" Index="#x7010" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 2" Index="#x7010" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 3" Index="#x7010" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 4" Index="#x7010" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 5" Index="#x7010" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 6" Index="#x7010" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 7" Index="#x7010" Sub="#x18">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 8" Index="#x7010" Sub="#x19">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 9" Index="#x7010" Sub="#x1a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 10" Index="#x7010" Sub="#x1b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 11" Index="#x7010" Sub="#x1c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 12" Index="#x7010" Sub="#x1d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 13" Index="#x7010" Sub="#x1e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 14" Index="#x7010" Sub="#x1f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 15" Index="#x7010" Sub="#x20">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 16" Index="#x7010" Sub="#x21">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 17" Index="#x7010" Sub="#x22">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 18" Index="#x7010" Sub="#x23">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 19" Index="#x7010" Sub="#x24">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 20" Index="#x7010" Sub="#x25">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 21" Index="#x7010" Sub="#x26">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="COM RxPDO-Map Outputs Channel 1" Index="#x1604" InOut="1" Flags="#x0010">
										<ExcludePdo>#x1600</ExcludePdo>
										<Entry Name="Ctrl" Index="#x7001" Sub="#x01">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 0" Index="#x7000" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 1" Index="#x7000" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 2" Index="#x7000" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 3" Index="#x7000" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 4" Index="#x7000" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 5" Index="#x7000" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 6" Index="#x7000" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 7" Index="#x7000" Sub="#x18">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 8" Index="#x7000" Sub="#x19">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 9" Index="#x7000" Sub="#x1a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 10" Index="#x7000" Sub="#x1b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 11" Index="#x7000" Sub="#x1c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 12" Index="#x7000" Sub="#x1d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 13" Index="#x7000" Sub="#x1e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 14" Index="#x7000" Sub="#x1f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 15" Index="#x7000" Sub="#x20">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 16" Index="#x7000" Sub="#x21">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 17" Index="#x7000" Sub="#x22">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 18" Index="#x7000" Sub="#x23">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 19" Index="#x7000" Sub="#x24">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 20" Index="#x7000" Sub="#x25">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 21" Index="#x7000" Sub="#x26">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="COM RxPDO-Map Outputs Channel 2" Index="#x1605" InOut="1" Flags="#x0010">
										<ExcludePdo>#x1601</ExcludePdo>
										<Entry Name="Ctrl" Index="#x7011" Sub="#x01">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 0" Index="#x7010" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 1" Index="#x7010" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 2" Index="#x7010" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 3" Index="#x7010" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 4" Index="#x7010" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 5" Index="#x7010" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 6" Index="#x7010" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 7" Index="#x7010" Sub="#x18">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 8" Index="#x7010" Sub="#x19">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 9" Index="#x7010" Sub="#x1a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 10" Index="#x7010" Sub="#x1b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 11" Index="#x7010" Sub="#x1c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 12" Index="#x7010" Sub="#x1d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 13" Index="#x7010" Sub="#x1e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 14" Index="#x7010" Sub="#x1f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 15" Index="#x7010" Sub="#x20">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 16" Index="#x7010" Sub="#x21">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 17" Index="#x7010" Sub="#x22">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 18" Index="#x7010" Sub="#x23">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 19" Index="#x7010" Sub="#x24">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 20" Index="#x7010" Sub="#x25">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 21" Index="#x7010" Sub="#x26">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<CoeProfile ProfileNo="39326601"/>
									<CoeProfile ProfileNo="39326601"/>
								</EtherCAT>
							</Box>
							<Box Id="18" BoxType="9099">
								<Name>Term 18 (EK1110)</Name>
								<ImageId>1007</ImageId>
								<EtherCAT SlaveType="1" PdiType="#x0100" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x04562c52" RevisionNo="#x00110000" PortPhys="19" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1110 EtherCAT extension" Desc="EK1110" PortABoxInfo="#x01000011"/>
							</Box>
						</Box>
						<Box Id="19" BoxType="9099" BoxFlags="#x00000020">
							<Name>Box 19 (capaNCDT 6200)</Name>
							<ImageId>1008</ImageId>
							<EtherCAT SlaveType="2" PdiType="#x0e05" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="35" VendorId="#x0000065e" ProductCode="#x003ea349" RevisionNo="#x00000001" InfoDataAddr="true" TimeoutStateChange1="2000" TimeoutStateChange2="9000" TimeoutMailbox2="2000" PortPhys="17" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="capaNCDT 6200" Desc="capaNCDT 6200" PortABoxInfo="#x01000012">
								<SyncMan>0010800026000100010000002200c0008000001026010000</SyncMan>
								<SyncMan>0014800022000100020000002200c0008000001422010000</SyncMan>
								<SyncMan>001800006400000003000000000000000000001864000000</SyncMan>
								<SyncMan>001c16002000010004000000000000001600001c20010000</SyncMan>
								<Fmmu>0000000000000000000000020000000001000000000000000000000000000000</Fmmu>
								<Fmmu>0000000000000000001c00010100000002000000000000000000000000000000</Fmmu>
								<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
								<DcMode>4672656552756e000000000000000000467265652052756e000000000000000000000000000000000000000000000000000000000000000000000000000000000100000000000000000000000000000000000000000000000000000000000000</DcMode>
								<DcMode>4443000000000000000000000000000044432d53796e6368726f6e000000000000000000000000000000000000000000000000000000000000000000000000030100000000000000000001000000000000000000000000000000000000000000</DcMode>
								<Pdo Name="Measuring values" Index="#x1a00" Flags="#x0011" SyncMan="3">
									<Entry>
										<Type GUID="{18071995-0000-0000-0000-002000000010}">ARRAY [0..1] OF BYTE</Type>
									</Entry>
									<Entry Name="Counter" Index="#x6020" Sub="#x03">
										<Type>UDINT</Type>
									</Entry>
									<Entry Name="Channel 1" Index="#x6020" Sub="#x08">
										<Type>REAL</Type>
									</Entry>
									<Entry Name="Channel 2" Index="#x6020" Sub="#x09">
										<Type>REAL</Type>
									</Entry>
									<Entry Name="Channel 3" Index="#x6020" Sub="#x0a">
										<Type>REAL</Type>
									</Entry>
									<Entry Name="Channel 4" Index="#x6020" Sub="#x0b">
										<Type>REAL</Type>
									</Entry>
								</Pdo>
							</EtherCAT>
						</Box>
					</Box>
				</Box>
				<EtherCAT/>
			</Device>
		</Io>
	</Project>
	<Mappings>
		<MappingInfo Identifier="{00000000-2001-0850-0020-500810000403}" Id="#x02030020"/>
		<MappingInfo Identifier="{00000000-2002-0850-0120-500831000403}" Id="#x02030030"/>
		<MappingInfo Identifier="{08502002-0010-0304-0020-500810000403}" Id="#x02030040" Watchdog="04000000040000000400000004000000"/>
		<MappingInfo Identifier="{03040010-0030-0304-1000-040330000403}" Id="#x02030010" Watchdog="04000000040000000400000004000000"/>
		<OwnerA Name="TIID^Device 1 (EtherCAT)">
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 14 (EL1918) - TwinSAFE (Inputs)">
				<Link VarA="Term 1 (EK1200)^Term 3 (EL6910) - TwinSAFE PLC^ConnectionInputs^Message_81 TxPDO" VarB="Module 1 (FSOE)^FSoE Outputs^FSOE"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 15 (EL2904) - TwinSAFE EFEM (Outputs)">
				<Link VarA="Term 1 (EK1200)^Term 3 (EL6910) - TwinSAFE PLC^ConnectionInputs^Message_82 TxPDO" VarB="Module 1 (FSOES)^RxPDO^FSOE"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 23 (EL2904) - TwinSAFE lights (Outputs)">
				<Link VarA="Term 1 (EK1200)^Term 3 (EL6910) - TwinSAFE PLC^ConnectionOutputs^Message_84 RxPDO" VarB="Module 1 (FSOES)^TxPDO^FSOE"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 3 (EL6910) - TwinSAFE PLC">
				<Link VarA="Term 1 (EK1200)^Term 14 (EL1918) - TwinSAFE (Inputs)^Module 1 (FSOE)^FSoE Inputs^FSOE" VarB="ConnectionOutputs^Message_81 RxPDO"/>
				<Link VarA="Term 1 (EK1200)^Term 15 (EL2904) - TwinSAFE EFEM (Outputs)^Module 1 (FSOES)^TxPDO^FSOE" VarB="ConnectionOutputs^Message_82 RxPDO"/>
				<Link VarA="Term 1 (EK1200)^Term 16 (EL2904) - TwinSAFE stage (Outputs)^Module 1 (FSOES)^RxPDO^FSOE" VarB="ConnectionInputs^Message_83 TxPDO"/>
				<Link VarA="Term 1 (EK1200)^Term 16 (EL2904) - TwinSAFE stage (Outputs)^Module 1 (FSOES)^TxPDO^FSOE" VarB="ConnectionOutputs^Message_83 RxPDO"/>
				<Link VarA="Term 1 (EK1200)^Term 23 (EL2904) - TwinSAFE lights (Outputs)^Module 1 (FSOES)^RxPDO^FSOE" VarB="ConnectionInputs^Message_84 TxPDO"/>
				<Link VarA="Term 1 (EK1200)^Term 9 (EK1122)^Term 10 (EK1101)^Term 32 (EL1918) - TwinSAFE Panels - PM (Inputs)^Module 1 (FSOE)^FSoE Outputs^FSOE" VarB="ConnectionInputs^Message_85 TxPDO"/>
				<Link VarA="Term 1 (EK1200)^Term 9 (EK1122)^Term 10 (EK1101)^Term 33 (EL1918) - TwinSAFE Slit door - PM (Inputs)^Module 1 (FSOE)^FSoE Inputs^FSOE" VarB="ConnectionOutputs^Message_86 RxPDO"/>
				<Link VarA="Term 1 (EK1200)^Term 9 (EK1122)^Term 10 (EK1101)^Term 33 (EL1918) - TwinSAFE Slit door - PM (Inputs)^Module 1 (FSOE)^FSoE Outputs^FSOE" VarB="ConnectionInputs^Message_86 TxPDO"/>
				<Link VarA="Term 1 (EK1200)^Term 9 (EK1122)^Term 10 (EK1101)^Term 34 (EL1918) - TwinSAFE empty - PM (Inputs)^Module 1 (FSOE)^FSoE Inputs^FSOE" VarB="ConnectionOutputs^Message_87 RxPDO"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 9 (EK1122)^Term 10 (EK1101)^Term 32 (EL1918) - TwinSAFE Panels - PM (Inputs)">
				<Link VarA="Term 1 (EK1200)^Term 3 (EL6910) - TwinSAFE PLC^ConnectionOutputs^Message_85 RxPDO" VarB="Module 1 (FSOE)^FSoE Inputs^FSOE"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 9 (EK1122)^Term 10 (EK1101)^Term 34 (EL1918) - TwinSAFE empty - PM (Inputs)">
				<Link VarA="Term 1 (EK1200)^Term 3 (EL6910) - TwinSAFE PLC^ConnectionInputs^Message_87 TxPDO" VarB="Module 1 (FSOE)^FSoE Outputs^FSOE"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 9 (EK1122)^Term 10 (EK1101)^Term 35 (EL2904) - TwinSAFE lights - PM (Outputs)">
				<Link VarA="Term 1 (EK1200)^Term 3 (EL6910) - TwinSAFE PLC^ConnectionInputs^Message_88 TxPDO" VarB="Module 1 (FSOES)^RxPDO^FSOE"/>
				<Link VarA="Term 1 (EK1200)^Term 3 (EL6910) - TwinSAFE PLC^ConnectionOutputs^Message_88 RxPDO" VarB="Module 1 (FSOES)^TxPDO^FSOE"/>
			</OwnerB>
		</OwnerA>
		<OwnerA Name="TIPC^PLC^PLC Instance">
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 3 (EL6910) - TwinSAFE PLC">
				<Link VarA="PlcTask Inputs^MAIN.HardwareControl.HardwareManager.PhotoLum.Chamber.InputArmNotExtended" VarB="StandardInputs^TwinSafeGroup1.ArmNotExtended_26"/>
				<Link VarA="PlcTask Inputs^MAIN.HardwareControl.HardwareManager.PhotoLum.Chamber.InputIsInMaintenanceMode" VarB="StandardInputs^TwinSafeGroup1.MaintenanceMode_22"/>
				<Link VarA="PlcTask Inputs^MAIN.HardwareControl.HardwareManager.PhotoLum.Chamber.InputIsInRunMode" VarB="StandardInputs^TwinSafeGroup1.RunMode_21"/>
				<Link VarA="PlcTask Inputs^MAIN.HardwareControl.HardwareManager.PhotoLum.Chamber.IoChamberPhotoLum.InputCloseSlitDoor" VarB="StandardInputs^TwinSafeGroup1.SlitDoorClosed_24"/>
				<Link VarA="PlcTask Inputs^MAIN.HardwareControl.HardwareManager.PhotoLum.Chamber.IoChamberPhotoLum.InputOpenSlitDoor" VarB="StandardInputs^TwinSafeGroup1.SlitDoorOpen_25"/>
				<Link VarA="PlcTask Inputs^MAIN.HardwareControl.HardwareManager.PhotoLum.Safety.GroupComErr" VarB="StandardInputs^TwinSafeGroup1.GroupComErr_15"/>
				<Link VarA="PlcTask Inputs^MAIN.HardwareControl.HardwareManager.PhotoLum.Safety.GroupComStartup" VarB="StandardInputs^TwinSafeGroup1.GroupComStartup_18"/>
				<Link VarA="PlcTask Inputs^MAIN.HardwareControl.HardwareManager.PhotoLum.Safety.GroupFBDeactivate" VarB="StandardInputs^TwinSafeGroup1.GroupFBDeactivate_19"/>
				<Link VarA="PlcTask Inputs^MAIN.HardwareControl.HardwareManager.PhotoLum.Safety.GroupFBErr" VarB="StandardInputs^TwinSafeGroup1.GroupFBErr_14"/>
				<Link VarA="PlcTask Inputs^MAIN.HardwareControl.HardwareManager.PhotoLum.Safety.GroupFBRun" VarB="StandardInputs^TwinSafeGroup1.GroupFBRun_13"/>
				<Link VarA="PlcTask Inputs^MAIN.HardwareControl.HardwareManager.PhotoLum.Safety.GroupInRun" VarB="StandardInputs^TwinSafeGroup1.GroupInRun_20"/>
				<Link VarA="PlcTask Inputs^MAIN.HardwareControl.HardwareManager.PhotoLum.Safety.GroupOtherErr" VarB="StandardInputs^TwinSafeGroup1.GroupOtherErr_17"/>
				<Link VarA="PlcTask Inputs^MAIN.HardwareControl.HardwareManager.PhotoLum.Safety.GroupOutErr" VarB="StandardInputs^TwinSafeGroup1.GroupOutErr_16"/>
				<Link VarA="PlcTask Outputs^MAIN.HardwareControl.HardwareManager.PhotoLum.Safety.GroupErrAck" VarB="StandardOutputs^TwinSafeGroup1.GroupErrAck_27"/>
				<Link VarA="PlcTask Outputs^MAIN.HardwareControl.HardwareManager.PhotoLum.Safety.GroupModuleFault" VarB="StandardOutputs^TwinSafeGroup1.GroupModuleFault_29"/>
				<Link VarA="PlcTask Outputs^MAIN.HardwareControl.HardwareManager.PhotoLum.Safety.GroupStartStop" VarB="StandardOutputs^TwinSafeGroup1.GroupStartStop_28"/>
				<Link VarA="SerialComTask Inputs^MAIN.HardwareControl.HardwareManager.PhotoLum.Chamber._config.Interlock[0].State" VarB="StandardInputs^TwinSafeGroup1.Panel01_10"/>
				<Link VarA="SerialComTask Inputs^MAIN.HardwareControl.HardwareManager.PhotoLum.Chamber._config.Interlock[1].State" VarB="StandardInputs^TwinSafeGroup1.Panel02_11"/>
				<Link VarA="SerialComTask Inputs^MAIN.HardwareControl.HardwareManager.PhotoLum.Chamber._config.Interlock[2].State" VarB="StandardInputs^TwinSafeGroup1.Panel03_12"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 8 (EL2819)">
				<Link VarA="PlcTask Outputs^MAIN.HardwareControl.HardwareManager.PhotoLum.Chamber.IoChamberPhotoLum.EfemInterlockSlitDoor" VarB="DIG Outputs^Channel 9^EfemInterlockSlitDoorOpen"/>
				<Link VarA="PlcTask Outputs^MAIN.HardwareControl.HardwareManager.PhotoLum.Chuck.IsInLoadingPosition" VarB="DIG Outputs^Channel 1^IsInLoadingPosition"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 9 (EK1122)^Box 19 (capaNCDT 6200)">
				<Link VarA="PlcTask Inputs^MAIN.HardwareControl.HardwareManager.PhotoLum.MicroEpsilonDistanceSensor.IoMicroEpsilonDistanceSensor.InputMicroEpsilonDistanceSensor" VarB="Measuring values^Channel 1"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 9 (EK1122)^Term 10 (EK1101)^Term 11 (EL1819)">
				<Link VarA="SerialComTask Inputs^MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.PhotoLumConfig.ChuckConfigs.PhotoLumChuckConfig.WaferPresenceSensor[0].InputWaferPresence" VarB="Channel 2^Wafer presence100 mm"/>
				<Link VarA="SerialComTask Inputs^MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.PhotoLumConfig.ChuckConfigs.PhotoLumChuckConfig.WaferPresenceSensor[1].InputWaferPresence" VarB="Channel 3^Wafer presence 150 mm"/>
				<Link VarA="SerialComTask Inputs^MAIN.HardwareControl.HardwareManager.ProcessModulesConfig.PhotoLumConfig.ChuckConfigs.PhotoLumChuckConfig.WaferPresenceSensor[2].InputWaferPresence" VarB="Channel 4^Wafer presence 200 mm"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 9 (EK1122)^Term 10 (EK1101)^Term 12 (EL2819)">
				<Link VarA="PlcTask Outputs^MAIN.HardwareControl.HardwareManager.PhotoLum.Chamber.IoChamberPhotoLum.OutputCloseSlitDoor" VarB="DIG Outputs^Channel 2^CloseSlitDoor"/>
				<Link VarA="PlcTask Outputs^MAIN.HardwareControl.HardwareManager.PhotoLum.Chamber.IoChamberPhotoLum.OutputEnableCamera" VarB="DIG Outputs^Channel 9^EnableCamera"/>
				<Link VarA="PlcTask Outputs^MAIN.HardwareControl.HardwareManager.PhotoLum.Chamber.IoChamberPhotoLum.OutputOpenSlitDoor" VarB="DIG Outputs^Channel 1^OpenSlitDoor"/>
				<Link VarA="PlcTask Outputs^MAIN.HardwareControl.HardwareManager.PhotoLum.Chuck.IoChuck.OutputVaccum100mm" VarB="DIG Outputs^Channel 6^Vaccum100mm"/>
				<Link VarA="PlcTask Outputs^MAIN.HardwareControl.HardwareManager.PhotoLum.Chuck.IoChuck.OutputVaccum150mm" VarB="DIG Outputs^Channel 7^Vaccum150mm"/>
				<Link VarA="PlcTask Outputs^MAIN.HardwareControl.HardwareManager.PhotoLum.Chuck.IoChuck.OutputVaccum200mm" VarB="DIG Outputs^Channel 8^Vaccum200mm"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 9 (EK1122)^Term 10 (EK1101)^Term 17 (EL6002) - Lights + filter wheel">
				<Link VarA="SerialComTask Inputs^BkgrdSerialLight.stInLight" VarB="COM TxPDO-Map Inputs Channel 2^Data In 0" Size="8" OffsA="16"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialLight.stInLight" VarB="COM TxPDO-Map Inputs Channel 2^Data In 1" Size="8" OffsA="24"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialLight.stInLight" VarB="COM TxPDO-Map Inputs Channel 2^Data In 10" Size="8" OffsA="96"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialLight.stInLight" VarB="COM TxPDO-Map Inputs Channel 2^Data In 11" Size="8" OffsA="104"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialLight.stInLight" VarB="COM TxPDO-Map Inputs Channel 2^Data In 12" Size="8" OffsA="112"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialLight.stInLight" VarB="COM TxPDO-Map Inputs Channel 2^Data In 13" Size="8" OffsA="120"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialLight.stInLight" VarB="COM TxPDO-Map Inputs Channel 2^Data In 14" Size="8" OffsA="128"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialLight.stInLight" VarB="COM TxPDO-Map Inputs Channel 2^Data In 15" Size="8" OffsA="136"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialLight.stInLight" VarB="COM TxPDO-Map Inputs Channel 2^Data In 16" Size="8" OffsA="144"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialLight.stInLight" VarB="COM TxPDO-Map Inputs Channel 2^Data In 17" Size="8" OffsA="152"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialLight.stInLight" VarB="COM TxPDO-Map Inputs Channel 2^Data In 18" Size="8" OffsA="160"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialLight.stInLight" VarB="COM TxPDO-Map Inputs Channel 2^Data In 19" Size="8" OffsA="168"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialLight.stInLight" VarB="COM TxPDO-Map Inputs Channel 2^Data In 2" Size="8" OffsA="32"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialLight.stInLight" VarB="COM TxPDO-Map Inputs Channel 2^Data In 20" Size="8" OffsA="176"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialLight.stInLight" VarB="COM TxPDO-Map Inputs Channel 2^Data In 21" Size="8" OffsA="184"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialLight.stInLight" VarB="COM TxPDO-Map Inputs Channel 2^Data In 3" Size="8" OffsA="40"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialLight.stInLight" VarB="COM TxPDO-Map Inputs Channel 2^Data In 4" Size="8" OffsA="48"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialLight.stInLight" VarB="COM TxPDO-Map Inputs Channel 2^Data In 5" Size="8" OffsA="56"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialLight.stInLight" VarB="COM TxPDO-Map Inputs Channel 2^Data In 6" Size="8" OffsA="64"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialLight.stInLight" VarB="COM TxPDO-Map Inputs Channel 2^Data In 7" Size="8" OffsA="72"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialLight.stInLight" VarB="COM TxPDO-Map Inputs Channel 2^Data In 8" Size="8" OffsA="80"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialLight.stInLight" VarB="COM TxPDO-Map Inputs Channel 2^Data In 9" Size="8" OffsA="88"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialLight.stInLight" VarB="COM TxPDO-Map Inputs Channel 2^Status"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialOwisPs10.stInFilterWheel" VarB="COM TxPDO-Map Inputs Channel 1^Data In 0" Size="8" OffsA="16"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialOwisPs10.stInFilterWheel" VarB="COM TxPDO-Map Inputs Channel 1^Data In 1" Size="8" OffsA="24"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialOwisPs10.stInFilterWheel" VarB="COM TxPDO-Map Inputs Channel 1^Data In 10" Size="8" OffsA="96"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialOwisPs10.stInFilterWheel" VarB="COM TxPDO-Map Inputs Channel 1^Data In 11" Size="8" OffsA="104"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialOwisPs10.stInFilterWheel" VarB="COM TxPDO-Map Inputs Channel 1^Data In 12" Size="8" OffsA="112"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialOwisPs10.stInFilterWheel" VarB="COM TxPDO-Map Inputs Channel 1^Data In 13" Size="8" OffsA="120"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialOwisPs10.stInFilterWheel" VarB="COM TxPDO-Map Inputs Channel 1^Data In 14" Size="8" OffsA="128"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialOwisPs10.stInFilterWheel" VarB="COM TxPDO-Map Inputs Channel 1^Data In 15" Size="8" OffsA="136"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialOwisPs10.stInFilterWheel" VarB="COM TxPDO-Map Inputs Channel 1^Data In 16" Size="8" OffsA="144"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialOwisPs10.stInFilterWheel" VarB="COM TxPDO-Map Inputs Channel 1^Data In 17" Size="8" OffsA="152"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialOwisPs10.stInFilterWheel" VarB="COM TxPDO-Map Inputs Channel 1^Data In 18" Size="8" OffsA="160"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialOwisPs10.stInFilterWheel" VarB="COM TxPDO-Map Inputs Channel 1^Data In 19" Size="8" OffsA="168"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialOwisPs10.stInFilterWheel" VarB="COM TxPDO-Map Inputs Channel 1^Data In 2" Size="8" OffsA="32"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialOwisPs10.stInFilterWheel" VarB="COM TxPDO-Map Inputs Channel 1^Data In 20" Size="8" OffsA="176"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialOwisPs10.stInFilterWheel" VarB="COM TxPDO-Map Inputs Channel 1^Data In 21" Size="8" OffsA="184"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialOwisPs10.stInFilterWheel" VarB="COM TxPDO-Map Inputs Channel 1^Data In 3" Size="8" OffsA="40"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialOwisPs10.stInFilterWheel" VarB="COM TxPDO-Map Inputs Channel 1^Data In 4" Size="8" OffsA="48"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialOwisPs10.stInFilterWheel" VarB="COM TxPDO-Map Inputs Channel 1^Data In 5" Size="8" OffsA="56"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialOwisPs10.stInFilterWheel" VarB="COM TxPDO-Map Inputs Channel 1^Data In 6" Size="8" OffsA="64"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialOwisPs10.stInFilterWheel" VarB="COM TxPDO-Map Inputs Channel 1^Data In 7" Size="8" OffsA="72"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialOwisPs10.stInFilterWheel" VarB="COM TxPDO-Map Inputs Channel 1^Data In 8" Size="8" OffsA="80"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialOwisPs10.stInFilterWheel" VarB="COM TxPDO-Map Inputs Channel 1^Data In 9" Size="8" OffsA="88"/>
				<Link VarA="SerialComTask Inputs^BkgrdSerialOwisPs10.stInFilterWheel" VarB="COM TxPDO-Map Inputs Channel 1^Status"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialLight.stOutLight" VarB="COM RxPDO-Map Outputs Channel 2^Ctrl"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialLight.stOutLight" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 0" Size="8" OffsA="16"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialLight.stOutLight" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 1" Size="8" OffsA="24"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialLight.stOutLight" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 10" Size="8" OffsA="96"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialLight.stOutLight" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 11" Size="8" OffsA="104"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialLight.stOutLight" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 12" Size="8" OffsA="112"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialLight.stOutLight" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 13" Size="8" OffsA="120"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialLight.stOutLight" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 14" Size="8" OffsA="128"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialLight.stOutLight" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 15" Size="8" OffsA="136"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialLight.stOutLight" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 16" Size="8" OffsA="144"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialLight.stOutLight" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 17" Size="8" OffsA="152"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialLight.stOutLight" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 18" Size="8" OffsA="160"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialLight.stOutLight" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 19" Size="8" OffsA="168"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialLight.stOutLight" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 2" Size="8" OffsA="32"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialLight.stOutLight" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 20" Size="8" OffsA="176"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialLight.stOutLight" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 21" Size="8" OffsA="184"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialLight.stOutLight" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 3" Size="8" OffsA="40"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialLight.stOutLight" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 4" Size="8" OffsA="48"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialLight.stOutLight" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 5" Size="8" OffsA="56"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialLight.stOutLight" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 6" Size="8" OffsA="64"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialLight.stOutLight" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 7" Size="8" OffsA="72"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialLight.stOutLight" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 8" Size="8" OffsA="80"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialLight.stOutLight" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 9" Size="8" OffsA="88"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialOwisPs10.stOutFilterWheel" VarB="COM RxPDO-Map Outputs Channel 1^Ctrl"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialOwisPs10.stOutFilterWheel" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 0" Size="8" OffsA="16"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialOwisPs10.stOutFilterWheel" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 1" Size="8" OffsA="24"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialOwisPs10.stOutFilterWheel" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 10" Size="8" OffsA="96"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialOwisPs10.stOutFilterWheel" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 11" Size="8" OffsA="104"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialOwisPs10.stOutFilterWheel" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 12" Size="8" OffsA="112"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialOwisPs10.stOutFilterWheel" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 13" Size="8" OffsA="120"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialOwisPs10.stOutFilterWheel" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 14" Size="8" OffsA="128"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialOwisPs10.stOutFilterWheel" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 15" Size="8" OffsA="136"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialOwisPs10.stOutFilterWheel" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 16" Size="8" OffsA="144"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialOwisPs10.stOutFilterWheel" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 17" Size="8" OffsA="152"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialOwisPs10.stOutFilterWheel" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 18" Size="8" OffsA="160"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialOwisPs10.stOutFilterWheel" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 19" Size="8" OffsA="168"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialOwisPs10.stOutFilterWheel" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 2" Size="8" OffsA="32"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialOwisPs10.stOutFilterWheel" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 20" Size="8" OffsA="176"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialOwisPs10.stOutFilterWheel" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 21" Size="8" OffsA="184"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialOwisPs10.stOutFilterWheel" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 3" Size="8" OffsA="40"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialOwisPs10.stOutFilterWheel" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 4" Size="8" OffsA="48"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialOwisPs10.stOutFilterWheel" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 5" Size="8" OffsA="56"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialOwisPs10.stOutFilterWheel" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 6" Size="8" OffsA="64"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialOwisPs10.stOutFilterWheel" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 7" Size="8" OffsA="72"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialOwisPs10.stOutFilterWheel" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 8" Size="8" OffsA="80"/>
				<Link VarA="SerialComTask Outputs^BkgrdSerialOwisPs10.stOutFilterWheel" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 9" Size="8" OffsA="88"/>
			</OwnerB>
		</OwnerA>
	</Mappings>
</TcSmProject>
